<!doctype html>
<html lang="vi">
  <head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>S7-1200 PLC Lab 3: Analog Signal Processing | HCMUT Mechatronics</title>
    <meta name="description" content="Hướng dẫn giải chi tiết, mã nguồn TIA Portal (LAD & SCL), sơ đồ đấu dây và mô phỏng tương tác cho Lab 3: Xử lý tín hiệu tương tự trên PLC Siemens S7-1200." />
    <meta property="og:title" content="S7-1200 PLC Lab 3: Analog Signal Processing | HCMUT Mechatronics" />
    <meta property="og:description" content="Hướng dẫn giải chi tiết, mã nguồn TIA Portal (LAD & SCL), sơ đồ đấu dây và mô phỏng tương tác cho Lab 3: Xử lý tín hiệu tương tự trên PLC Siemens S7-1200." />
    <meta property="og:type" content="website" />
    <style>
      :root {
        --bg-0: #020617;
        --bg-1: #0f172a;
        --bg-2: #1e293b;
        --border: #1e293b;
        --border-2: #334155;
        --text: #f1f5f9;
        --text-muted: #94a3b8;
        --text-dim: #64748b;
        --teal: #2dd4bf;
        --teal-solid: #14b8a6;
        --cyan: #22d3ee;
        --emerald: #34d399;
        --amber: #fbbf24;
        --rose: #fb7185;
        --sky: #38bdf8;
        --indigo: #818cf8;
        --sans: system-ui, -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, sans-serif;
        --mono: ui-monospace, SFMono-Regular, Menlo, Monaco, Consolas, "Liberation Mono", monospace;
      }
      *, *::before, *::after { box-sizing: border-box; }
      html, body { margin: 0; padding: 0; background: var(--bg-0); color: var(--text); font-family: var(--sans); -webkit-font-smoothing: antialiased; min-height: 100vh; overflow-x: hidden; }
      button, input, select { font-family: inherit; color: inherit; }
      button { cursor: pointer; background: none; border: 0; padding: 0; }
      code, pre, .font-mono { font-family: var(--mono); }
      .tabular-nums { font-variant-numeric: tabular-nums; }
      .hidden { display: none !important; }
      .flex { display: flex; }
      .inline-flex { display: inline-flex; }
      .flex-col { flex-direction: column; }
      .flex-wrap { flex-wrap: wrap; }
      .flex-1 { flex: 1 1 0%; min-width: 0; }
      .shrink-0 { flex-shrink: 0; }
      .items-center { align-items: center; }
      .items-start { align-items: flex-start; }
      .items-end { align-items: flex-end; }
      .items-baseline { align-items: baseline; }
      .justify-between { justify-content: space-between; }
      .justify-center { justify-content: center; }
      .justify-end { justify-content: flex-end; }
      .grid { display: grid; }
      .gap-1 { gap: 4px; }
      .gap-1_5 { gap: 6px; }
      .gap-2 { gap: 8px; }
      .gap-2_5 { gap: 10px; }
      .gap-3 { gap: 12px; }
      .gap-4 { gap: 16px; }
      .gap-5 { gap: 20px; }
      .gap-6 { gap: 24px; }
      .w-full { width: 100%; }
      .min-w-0 { min-width: 0; }
      .truncate { overflow: hidden; text-overflow: ellipsis; white-space: nowrap; }
      .nowrap { white-space: nowrap; }
      .overflow-x-auto { overflow-x: auto; }
      .overflow-y-auto { overflow-y: auto; }
      .overflow-hidden { overflow: hidden; }
      .relative { position: relative; }

      .space-y-1 > * + * { margin-top: 4px; }
      .space-y-1_5 > * + * { margin-top: 6px; }
      .space-y-2 > * + * { margin-top: 8px; }
      .space-y-2_5 > * + * { margin-top: 10px; }
      .space-y-3 > * + * { margin-top: 12px; }
      .space-y-4 > * + * { margin-top: 16px; }
      .space-y-5 > * + * { margin-top: 20px; }
      .space-y-6 > * + * { margin-top: 24px; }

      .app-shell { min-height: 100vh; display: flex; flex-direction: column; }
      .container { max-width: 1280px; width: 100%; margin: 0 auto; }
      .topbar { position: sticky; top: 0; z-index: 40; background: rgba(15, 23, 42, 0.92); backdrop-filter: blur(10px); border-bottom: 1px solid var(--border); padding: 14px 16px; }
      .brand { font-size: 16px; font-weight: 700; color: #fff; text-decoration: none; display: inline-flex; align-items: center; gap: 10px; white-space: nowrap; }
      .brand-badge { width: 32px; height: 32px; border-radius: 8px; background: linear-gradient(135deg, #10b981, #0f766e); display: inline-flex; align-items: center; justify-content: center; color: #fff; box-shadow: 0 6px 16px rgba(20,184,166,.25); }
      .nav-desktop { display: none; align-items: center; gap: 22px; font-size: 14px; font-weight: 500; }
      .nav-btn { color: var(--text-muted); padding: 4px 0; border-bottom: 2px solid transparent; transition: color .15s, border-color .15s; white-space: nowrap; }
      .nav-btn:hover { color: #fff; }
      .nav-btn.active { color: var(--teal); border-bottom-color: var(--teal); font-weight: 600; }
      .btn-rubric { display: inline-flex; align-items: center; gap: 6px; padding: 7px 14px; font-size: 12px; font-weight: 700; color: #0f172a; background: #2dd4bf; border-radius: 8px; white-space: nowrap; }
      .btn-rubric:hover { background: #5eead4; }

      .main-wrap { flex: 1; max-width: 1280px; width: 100%; margin: 0 auto; padding: 16px; }
      @media (min-width: 640px) { .main-wrap { padding: 24px; } }
      @media (min-width: 768px) {
        .topbar { padding: 14px 32px; }
        .nav-desktop { display: flex; }
        .mobile-tabs { display: none !important; }
        .context-bar { display: flex !important; }
      }
      @media (min-width: 1024px) { .main-wrap { padding: 32px; } }

      .mobile-tabs { display: flex; align-items: center; gap: 6px; padding: 4px; background: var(--bg-1); border: 1px solid var(--border); border-radius: 12px; font-size: 12px; overflow-x: auto; }
      .mob-tab { padding: 6px 12px; border-radius: 8px; font-weight: 500; color: var(--text-muted); white-space: nowrap; display: inline-flex; align-items: center; gap: 6px; }
      .mob-tab.active { background: var(--teal-solid); color: var(--bg-0); font-weight: 700; }
      .context-bar { display: none; align-items: center; justify-content: space-between; gap: 16px; border-bottom: 1px solid var(--border); padding-bottom: 12px; font-size: 12px; color: var(--text-muted); }

      /* Responsive Grids */
      .g-2 { display: grid; grid-template-columns: 1fr; gap: 16px; }
      .g-3 { display: grid; grid-template-columns: 1fr; gap: 12px; }
      .g-4 { display: grid; grid-template-columns: 1fr; gap: 12px; }
      .g-6 { display: grid; grid-template-columns: repeat(3, 1fr); gap: 6px; }
      .g-leds { display: grid; grid-template-columns: repeat(2, 1fr); gap: 10px; }
      .g-workbench { display: grid; grid-template-columns: 1fr; gap: 24px; }
      @media (min-width: 640px) {
        .g-2-sm { grid-template-columns: repeat(2, 1fr); }
        .g-3-sm { grid-template-columns: repeat(3, 1fr); }
        .g-4-sm { grid-template-columns: repeat(2, 1fr); }
        .g-6 { grid-template-columns: repeat(6, 1fr); }
        .g-leds { grid-template-columns: repeat(4, 1fr); }
        .g-fkeys { grid-template-columns: repeat(4, 1fr) !important; }
      }
      @media (min-width: 768px) {
        .g-2 { grid-template-columns: repeat(2, 1fr); }
        .g-3 { grid-template-columns: repeat(3, 1fr); }
        .g-12-md { display: grid; grid-template-columns: repeat(12, 1fr); gap: 20px; }
        .col-5-md { grid-column: span 5; }
        .col-6-md { grid-column: span 6; }
        .col-7-md { grid-column: span 7; }
      }
      @media (min-width: 1024px) {
        .g-4 { grid-template-columns: repeat(4, 1fr); }
        .g-leds { grid-template-columns: repeat(7, 1fr); }
        .g-workbench { grid-template-columns: repeat(12, 1fr); }
        .col-5-lg { grid-column: span 5; }
        .col-6-lg { grid-column: span 6; }
        .col-7-lg { grid-column: span 7; }
      }
      @media (min-width: 1280px) {
        .g-hmi { display: grid; grid-template-columns: repeat(12, 1fr); gap: 24px; align-items: start; }
        .col-7-xl { grid-column: span 7; }
        .col-5-xl { grid-column: span 5; }
      }
      @media (max-width: 1279px) {
        .g-hmi { display: grid; grid-template-columns: 1fr; gap: 24px; }
      }

      /* Surfaces & Cards */
      .card { background: var(--bg-1); border: 1px solid var(--border); border-radius: 16px; padding: 20px; box-shadow: 0 10px 25px rgba(0,0,0,.25); }
      .card-dark { background: var(--bg-0); border: 1px solid var(--border); border-radius: 14px; padding: 16px; }
      .card-sm { background: var(--bg-0); border: 1px solid var(--border); border-radius: 12px; padding: 12px; }
      .divider-b { border-bottom: 1px solid var(--border); padding-bottom: 14px; }
      .divider-t { border-top: 1px solid var(--border); padding-top: 14px; }

      /* Typography & Colors */
      .h2 { font-size: 18px; font-weight: 700; color: #fff; margin: 0; }
      .h3 { font-size: 16px; font-weight: 700; color: #fff; margin: 0; }
      .h4 { font-size: 14px; font-weight: 700; color: #fff; margin: 0; }
      .txt-xs { font-size: 12px; }
      .txt-11 { font-size: 11px; }
      .txt-10 { font-size: 10px; }
      .txt-sm { font-size: 14px; }
      .c-muted { color: var(--text-muted); }
      .c-dim { color: var(--text-dim); }
      .c-teal { color: var(--teal); }
      .c-cyan { color: var(--cyan); }
      .c-emerald { color: var(--emerald); }
      .c-amber { color: var(--amber); }
      .c-rose { color: var(--rose); }
      .c-sky { color: var(--sky); }
      .c-indigo { color: var(--indigo); }
      .c-white { color: #fff; }
      .fw-bold { font-weight: 700; }
      .fw-semi { font-weight: 600; }

      /* Pills, Badges, Buttons */
      .badge { display: inline-flex; align-items: center; gap: 6px; padding: 3px 10px; border-radius: 8px; font-size: 11px; font-family: var(--mono); font-weight: 700; border: 1px solid var(--border-2); background: var(--bg-0); color: var(--text-muted); }
      .badge-teal { background: rgba(20,184,166,.15); border-color: rgba(45,212,191,.4); color: #5eead4; }
      .badge-emerald { background: rgba(6,78,59,.55); border-color: rgba(52,211,153,.5); color: #6ee7b7; }
      .badge-amber { background: rgba(120,53,15,.45); border-color: rgba(251,191,36,.5); color: #fcd34d; }
      .badge-rose { background: rgba(136,19,55,.5); border-color: rgba(244,63,94,.6); color: #fda4af; }
      .badge-sky { background: rgba(12,74,110,.55); border-color: rgba(56,189,248,.5); color: #7dd3fc; }
      .badge-indigo { background: rgba(49,46,129,.5); border-color: rgba(129,140,248,.4); color: #a5b4fc; }

      .btn { display: inline-flex; align-items: center; justify-content: center; gap: 6px; padding: 7px 12px; border-radius: 8px; font-size: 12px; font-weight: 600; border: 1px solid var(--border-2); background: var(--bg-2); color: #e2e8f0; transition: all .12s; white-space: nowrap; }
      .btn:hover:not(:disabled) { background: #334155; color: #fff; }
      .btn:disabled { opacity: .4; cursor: not-allowed; }
      .btn-primary { background: var(--teal-solid); color: var(--bg-0); border-color: var(--teal); font-weight: 700; }
      .btn-primary:hover:not(:disabled) { background: var(--teal); color: var(--bg-0); }
      .btn-emerald { background: #10b981; color: var(--bg-0); border-color: #34d399; font-weight: 700; }
      .btn-emerald:hover:not(:disabled) { background: #34d399; }
      .btn-sky { background: #0ea5e9; color: var(--bg-0); border-color: #38bdf8; font-weight: 700; }
      .btn-sky:hover:not(:disabled) { background: #38bdf8; }
      .btn-rose { background: rgba(244,63,94,.18); color: #fda4af; border-color: rgba(244,63,94,.45); font-weight: 700; }
      .btn-rose:hover:not(:disabled) { background: rgba(244,63,94,.3); }
      .btn-amber { background: rgba(245,158,11,.18); color: #fcd34d; border-color: rgba(245,158,11,.45); font-weight: 700; }

      .seg-group { display: inline-flex; flex-wrap: wrap; gap: 4px; padding: 4px; background: var(--bg-0); border: 1px solid var(--border); border-radius: 10px; font-size: 12px; }
      .seg-btn { padding: 5px 10px; border-radius: 6px; color: var(--text-muted); font-weight: 600; transition: all .12s; white-space: nowrap; }
      .seg-btn:hover { color: #fff; }
      .seg-btn.active { background: var(--teal-solid); color: var(--bg-0); font-weight: 700; }

      /* Slider */
      input[type="range"] { width: 100%; height: 8px; border-radius: 8px; accent-color: var(--teal); cursor: pointer; background: var(--bg-2); }
      .inp { width: 100%; background: var(--bg-1); border: 1px solid var(--border-2); border-radius: 8px; padding: 7px 11px; font-size: 12px; color: #fff; outline: none; }
      .inp:focus { border-color: var(--teal); }

      /* LED Matrix Cells */
      .led-card { padding: 10px; border-radius: 12px; border: 1px solid var(--border); background: var(--bg-0); color: var(--text-dim); transition: all .15s; }
      .led-card.on-emerald { background: rgba(6,78,59,.4); border-color: rgba(16,185,129,.55); color: #6ee7b7; }
      .led-card.on-rose { background: rgba(136,19,55,.55); border-color: #f43f5e; color: #fda4af; }
      .led-card.on-amber { background: rgba(120,53,15,.45); border-color: rgba(245,158,11,.6); color: #fcd34d; }
      .led-card.on-blue { background: rgba(30,58,138,.45); border-color: rgba(59,130,246,.6); color: #93c5fd; }
      .led-card.on-sky { background: rgba(12,74,110,.5); border-color: #38bdf8; color: #7dd3fc; }
      .led-card.on-red { background: rgba(127,29,29,.5); border-color: #f87171; color: #fca5a5; }
      .dot { width: 9px; height: 9px; border-radius: 999px; background: #334155; display: inline-block; shrink: 0; }
      .dot.emerald { background: #34d399; box-shadow: 0 0 8px rgba(52,211,153,.7); }
      .dot.cyan { background: #22d3ee; box-shadow: 0 0 8px rgba(34,211,238,.7); }
      .dot.rose { background: #fb7185; box-shadow: 0 0 8px rgba(251,113,133,.8); }
      .dot.amber { background: #fbbf24; box-shadow: 0 0 8px rgba(251,191,36,.7); }
      .dot.blue { background: #60a5fa; box-shadow: 0 0 8px rgba(96,165,250,.7); }
      .dot.sky { background: #38bdf8; box-shadow: 0 0 8px rgba(56,189,248,.7); }
      .dot.red { background: #f87171; box-shadow: 0 0 8px rgba(248,113,113,.7); }
      @keyframes pulse { 0%,100% { opacity: 1; } 50% { opacity: .55; } }
      .animate-pulse { animation: pulse 1.2s ease-in-out infinite; }

      /* Tables */
      .tbl-wrap { border: 1px solid var(--border); border-radius: 12px; background: var(--bg-0); overflow-x: auto; }
      .tbl { width: 100%; border-collapse: collapse; text-align: left; font-size: 12px; }
      .tbl th { background: var(--bg-1); color: var(--text-muted); font-family: var(--mono); font-size: 10px; text-transform: uppercase; letter-spacing: .04em; padding: 8px 12px; border-bottom: 1px solid var(--border); white-space: nowrap; }
      .tbl td { padding: 7px 12px; border-bottom: 1px solid rgba(30,41,59,.6); vertical-align: middle; }
      .tbl tr:last-child td { border-bottom: 0; }
      .tbl tr:hover td { background: rgba(15,23,42,.55); }
      .tbl tr.row-alarm td { background: rgba(136,19,55,.28); color: #fecdd3; }

      /* Task strip & Task cards */
      .task-pill { padding: 7px 12px; border-radius: 12px; border: 1px solid var(--border); background: var(--bg-1); color: var(--text-muted); font-family: var(--mono); font-size: 12px; font-weight: 700; white-space: nowrap; display: inline-flex; align-items: center; gap: 6px; transition: all .12s; }
      .task-pill:hover { color: #fff; border-color: var(--border-2); }
      .task-pill.active { background: var(--teal-solid); color: var(--bg-0); border-color: var(--teal); box-shadow: 0 4px 12px rgba(20,184,166,.25); }
      .task-card { padding: 14px; border-radius: 12px; border: 1px solid var(--border); background: rgba(2,6,23,.85); color: #cbd5e1; text-align: left; display: flex; align-items: center; justify-content: space-between; gap: 12px; transition: all .12s; width: 100%; }
      .task-card:hover { background: var(--bg-1); border-color: var(--border-2); }
      .task-card.active { background: rgba(20,184,166,.13); border-color: var(--teal); box-shadow: inset 0 0 0 1px var(--teal); }
      .task-num { width: 32px; height: 32px; border-radius: 8px; border: 1px solid var(--border); background: var(--bg-1); color: #5eead4; font-family: var(--mono); font-size: 12px; font-weight: 700; display: inline-flex; align-items: center; justify-content: center; flex-shrink: 0; }
      .task-card.active .task-num { background: var(--teal-solid); color: var(--bg-0); border-color: var(--teal); }

      /* Subtabs inside TaskDetail */
      .subtab { display: inline-flex; align-items: center; gap: 8px; padding: 8px 14px; border-radius: 12px; font-size: 12px; font-weight: 600; white-space: nowrap; background: var(--bg-0); color: var(--text-muted); border: 1px solid var(--border); }
      .subtab:hover { color: #fff; }
      .subtab.active { background: var(--teal-solid); color: var(--bg-0); border-color: var(--teal); font-weight: 700; }

      /* Code Pre */
      .code-box { background: var(--bg-0); border: 1px solid var(--border); border-radius: 16px; overflow: hidden; }
      .code-head { display: flex; align-items: center; justify-content: space-between; gap: 12px; padding: 12px 16px; background: var(--bg-1); border-bottom: 1px solid var(--border); }
      .code-pre { margin: 0; padding: 16px; font-family: var(--mono); font-size: 12px; line-height: 1.65; color: #99f6e4; overflow-x: auto; max-height: 440px; overflow-y: auto; white-space: pre; }

      /* Ladder Diagram (TIA Portal Visual Styling) */
      .lad-wrap { background: var(--bg-0); border: 1px solid var(--border); border-radius: 16px; overflow: hidden; }
      .lad-net { border: 1px solid var(--border); border-radius: 12px; background: rgba(15,23,42,.5); overflow: hidden; }
      .lad-net-head { padding: 8px 14px; background: var(--bg-1); border-bottom: 1px solid var(--border); display: flex; flex-wrap: wrap; align-items: center; justify-content: space-between; gap: 6px; }
      .lad-rungs { padding: 14px; overflow-x: auto; background: rgba(2,6,23,.75); }
      .lad-rung { display: flex; align-items: center; min-width: max-content; padding: 4px 0; }
      .lad-rail { width: 4px; align-self: stretch; min-height: 40px; border-radius: 2px; background: #64748b; flex-shrink: 0; }
      .lad-rail.on { background: #34d399; }
      .lad-rail-r { width: 4px; align-self: stretch; min-height: 40px; border-radius: 2px; background: #334155; flex-shrink: 0; }
      .lad-wire { height: 2px; width: 20px; background: #475569; flex-shrink: 0; }
      .lad-wire.sm { width: 10px; }
      .lad-wire.full { width: 100%; min-width: 20px; }
      .lad-wire.on { background: #34d399; box-shadow: 0 0 6px rgba(52,211,153,.7); }
      .lad-contact { display: flex; flex-direction: column; align-items: center; min-width: 78px; flex-shrink: 0; }
      .lad-contact-box { padding: 4px 8px; border-left: 2px solid #94a3b8; border-right: 2px solid #94a3b8; font-family: var(--mono); font-size: 12px; font-weight: 700; line-height: 1; color: #cbd5e1; }
      .lad-contact-box.closed { border-color: rgba(16,185,129,.65); color: #34d399; }
      .lad-contact-box.hot { border-color: #34d399; color: #6ee7b7; background: rgba(16,185,129,.12); }
      .lad-cmp { border: 1px solid #334155; border-radius: 6px; padding: 6px 10px; font-family: var(--mono); font-size: 10px; background: var(--bg-1); min-width: 112px; flex-shrink: 0; }
      .lad-cmp.hot { border-color: #34d399; box-shadow: 0 0 10px rgba(52,211,153,.18); }
      .lad-coil { display: flex; flex-direction: column; align-items: center; min-width: 82px; flex-shrink: 0; }
      .lad-coil-sym { padding: 3px 9px; border-radius: 999px; border: 1px solid #64748b; background: var(--bg-1); font-family: var(--mono); font-size: 12px; font-weight: 700; color: #94a3b8; white-space: nowrap; }
      .lad-coil-sym.hot { border-color: #34d399; background: rgba(16,185,129,.2); color: #6ee7b7; box-shadow: 0 0 8px rgba(52,211,153,.45); }
      .lad-box { border: 1px solid #334155; border-radius: 8px; background: var(--bg-1); min-width: 215px; font-family: var(--mono); font-size: 10px; overflow: hidden; flex-shrink: 0; }
      .lad-box.hot { border-color: #34d399; box-shadow: 0 0 12px rgba(52,211,153,.18); }
      .lad-box-head { padding: 4px 10px; border-bottom: 1px solid #334155; background: rgba(30,41,59,.8); display: flex; justify-content: space-between; font-weight: 700; color: #5eead4; }
      .lad-box.hot .lad-box-head { background: rgba(6,78,59,.55); border-bottom-color: rgba(16,185,129,.4); color: #6ee7b7; }
      .lad-branch { display: flex; flex-direction: column; gap: 8px; border-left: 2px solid #475569; border-right: 2px solid #475569; padding: 8px 10px; border-radius: 3px; background: rgba(15,23,42,.4); flex-shrink: 0; }

      /* Stacked Mathematical Fractions */
      .formula-card { margin: 8px 0; padding: 12px 16px; border-radius: 12px; background: var(--bg-1); border: 1px solid rgba(20,184,166,.35); font-family: var(--mono); font-size: 13px; display: flex; flex-wrap: wrap; align-items: center; gap: 6px; overflow-x: auto; }
      .math-frac { display: inline-flex; flex-direction: column; align-items: center; justify-content: center; vertical-align: middle; padding: 0 6px; margin: 0 2px; }
      .math-num { color: #5eead4; font-weight: 700; padding: 0 4px 2px; border-bottom: 1px solid rgba(45,212,191,.7); white-space: nowrap; }
      .math-den { color: #67e8f9; font-weight: 700; padding: 2px 4px 0; white-space: nowrap; }

      /* Hysteresis Axis & Tank */
      .hyst-bar { position: relative; height: 40px; background: var(--bg-0); border: 1px solid var(--border); border-radius: 12px; overflow: hidden; }
      .hyst-needle { position: absolute; top: 0; bottom: 0; width: 4px; background: #fff; box-shadow: 0 0 10px rgba(255,255,255,.6); z-index: 10; transition: left .08s; }
      .tank-vessel { position: relative; width: 190px; height: 256px; border: 4px solid #475569; border-top: 0; border-radius: 0 0 16px 16px; background: var(--bg-0); overflow: hidden; display: flex; flex-direction: column; justify-content: flex-end; }
      .tank-water { width: 100%; background: linear-gradient(to top, #0891b2, #0ea5e9, #22d3ee); transition: height .15s; position: relative; }

      /* HMI Bezel */
      .hmi-bezel { background: var(--bg-2); padding: 14px; border-radius: 16px; border: 2px solid var(--border-2); box-shadow: 0 20px 40px rgba(0,0,0,.45); }
      .hmi-lcd { background: var(--bg-0); border: 4px solid var(--bg-1); border-radius: 12px; overflow: hidden; display: flex; flex-direction: column; min-height: 450px; }
      .g-fkeys { display: grid; grid-template-columns: repeat(2, 1fr); gap: 8px; padding-top: 4px; }
      .fkey { padding: 8px 10px; border-radius: 8px; border: 1px solid var(--border-2); background: var(--bg-1); color: #cbd5e1; font-size: 12px; font-weight: 600; display: inline-flex; align-items: center; justify-content: center; gap: 6px; white-space: nowrap; }
      .fkey:hover { color: #fff; border-color: #64748b; }
      .fkey.active { background: var(--teal-solid); color: var(--bg-0); border-color: var(--teal); font-weight: 700; }

      /* Modals */
      .modal-backdrop { position: fixed; inset: 0; z-index: 60; background: rgba(0,0,0,.76); backdrop-filter: blur(4px); display: flex; align-items: center; justify-content: center; padding: 16px; }
      .modal-card { background: var(--bg-1); border: 1px solid var(--border); border-radius: 16px; width: 100%; max-width: 880px; max-height: 88vh; display: flex; flex-direction: column; overflow: hidden; box-shadow: 0 24px 50px rgba(0,0,0,.6); }
      .modal-card.sm { max-width: 760px; }

      .footer { border-top: 1px solid var(--border); padding: 24px 16px; background: var(--bg-0); margin-top: 40px; }

      @media print {
        body { background: #fff !important; color: #000 !important; }
        .no-print, .topbar, .mobile-tabs, .context-bar, main, .footer { display: none !important; }
        .modal-backdrop { position: static !important; background: #fff !important; padding: 0 !important; }
        .modal-card { max-height: none !important; border: 0 !important; box-shadow: none !important; background: #fff !important; color: #000 !important; }
        .print-dark-text, .print-dark-text * { color: #111 !important; background: transparent !important; border-color: #ccc !important; }
      }
    </style>
  </head>
  <body>
    <div class="app-shell">
      <header class="topbar">
        <div class="container flex items-center justify-between gap-4">
          <a href="#top" class="brand" id="brand-home">
            <span class="brand-badge" id="brand-icon"></span>
            <span>S7-1200 LAB 3</span>
          </a>

          <nav class="nav-desktop">
            <button type="button" class="nav-btn active" data-nav="simulation">Mô phỏng PLC</button>
            <button type="button" class="nav-btn" data-nav="tasks">10 Bài tập</button>
            <button type="button" class="nav-btn" data-nav="hmi">HMI &amp; PLCSIM</button>
            <button type="button" class="nav-btn" data-nav="esp32">ESP32 &amp; IoT</button>
            <button type="button" class="nav-btn" id="btn-open-tags-nav">Bảng Tags</button>
          </nav>

          <button type="button" class="btn-rubric" id="btn-open-rubric">
            <span id="rubric-icon"></span>
            <span>Phiếu chấm Rubric (10/10)</span>
          </button>
        </div>
      </header>

      <main class="main-wrap space-y-6">
        <!-- Mobile Tab Switcher -->
        <div class="mobile-tabs">
          <button type="button" class="mob-tab active" data-nav="simulation">Mô phỏng PLC</button>
          <button type="button" class="mob-tab" data-nav="tasks">10 Bài tập</button>
          <button type="button" class="mob-tab" data-nav="hmi">HMI &amp; PLCSIM</button>
          <button type="button" class="mob-tab" data-nav="esp32">ESP32 &amp; IoT</button>
          <button type="button" class="mob-tab" id="btn-open-tags-mob">Bảng Tags</button>
        </div>

        <!-- Desktop Workspace Context Bar -->
        <div class="context-bar">
          <span class="fw-semi c-white" id="context-bar-title">Bàn thực hành Mô phỏng PLC Tổng thể (Tasks 1–10)</span>
          <div class="flex items-center gap-3 nowrap shrink-0">
            <span>TIA Portal V16–V19</span>
            <span>·</span>
            <span>CPU 1214C DC/DC/DC</span>
            <span>·</span>
            <span class="c-teal font-mono fw-semi">10/10 Tasks Hoàn thành</span>
          </div>
        </div>

        <!-- Primary Views -->
        <section id="view-simulation" class="space-y-6"></section>
        <section id="view-tasks" class="space-y-6 hidden"></section>
        <section id="view-hmi" class="space-y-6 hidden"></section>
        <section id="view-esp32" class="space-y-6 hidden"></section>
      </main>

      <footer class="footer">
        <div class="container flex flex-wrap items-center justify-between gap-4 txt-xs c-dim">
          <div><strong class="c-muted">LAB 3. ANALOG SIGNAL PROCESSING INSTRUCTIONS</strong> · Khoa Cơ Khí - Bộ môn Cơ Điện Tử · HCMUT - VNU</div>
          <div class="flex items-center gap-4">
            <button type="button" class="txt-xs c-dim" id="btn-open-tags-foot">Bảng Ký hiệu Tags</button>
            <span>·</span>
            <button type="button" class="txt-xs c-dim" id="btn-open-rubric-foot">Phiếu Chấm Rubric</button>
          </div>
        </div>
      </footer>
    </div>

    <!-- Modal: PLC Tags -->
    <div id="modal-tags" class="modal-backdrop hidden"></div>

    <!-- Modal: Rubric -->
    <div id="modal-rubric" class="modal-backdrop hidden"></div>

    <script>
      (function () {
        'use strict';
        var ICONS = {
          cpu: '<rect x="4" y="4" width="16" height="16" rx="2"/><rect x="9" y="9" width="6" height="6"/><path d="M15 2v2M15 20v2M2 15h2M2 9h2M20 15h2M20 9h2M9 2v2M9 20v2"/>',
          file: '<path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"/><polyline points="14 2 14 8 20 8"/><line x1="16" y1="13" x2="8" y2="13"/><line x1="16" y1="17" x2="8" y2="17"/>',
          sliders: '<line x1="4" y1="21" x2="4" y2="14"/><line x1="4" y1="10" x2="4" y2="3"/><line x1="12" y1="21" x2="12" y2="12"/><line x1="12" y1="8" x2="12" y2="3"/><line x1="20" y1="21" x2="20" y2="16"/><line x1="20" y1="12" x2="20" y2="3"/><line x1="1" y1="14" x2="7" y2="14"/><line x1="9" y1="8" x2="15" y2="8"/><line x1="17" y1="16" x2="23" y2="16"/>',
          activity: '<polyline points="22 12 18 12 15 21 9 3 6 12 2 12"/>',
          zap: '<polygon points="13 2 3 14 12 14 11 22 21 10 12 10 13 2"/>',
          play: '<polygon points="5 3 19 12 5 21 5 3"/>',
          pause: '<rect x="6" y="4" width="4" height="16"/><rect x="14" y="4" width="4" height="16"/>',
          square: '<rect x="3" y="3" width="18" height="18" rx="2"/>',
          check: '<polyline points="20 6 9 17 4 12"/>',
          checkCircle: '<path d="M22 11.08V12a10 10 0 1 1-5.93-9.14"/><polyline points="22 4 12 14.01 9 11.01"/>',
          copy: '<rect x="9" y="9" width="13" height="13" rx="2" ry="2"/><path d="M5 15H4a2 2 0 0 1-2-2V4a2 2 0 0 1 2-2h9a2 2 0 0 1 2 2v1"/>',
          waves: '<path d="M2 6c.6.5 1.2 1 2.5 1C7 7 7 5 9.5 5c2.6 0 2.4 2 5 2 2.5 0 2.5-2 5-2 1.3 0 1.9.5 2.5 1"/><path d="M2 12c.6.5 1.2 1 2.5 1 2.5 0 2.5-2 5-2 2.6 0 2.4 2 5 2 2.5 0 2.5-2 5-2 1.3 0 1.9.5 2.5 1"/><path d="M2 18c.6.5 1.2 1 2.5 1 2.5 0 2.5-2 5-2 2.6 0 2.4 2 5 2 2.5 0 2.5-2 5-2 1.3 0 1.9.5 2.5 1"/>',
          flame: '<path d="M8.5 14.5A2.5 2.5 0 0 0 11 12c0-1.38-.5-2-1-3-1.072-2.143-.224-4.054 2-6 .5 2.5 2 4.9 4 6.5 2 1.6 3 3.5 3 5.5a7 7 0 1 1-14 0c0-1.153.433-2.294 1-3a2.5 2.5 0 0 0 2.5 2.5z"/>',
          snow: '<line x1="2" y1="12" x2="22" y2="12"/><line x1="12" y1="2" x2="12" y2="22"/><path d="m20 16-4-4 4-4M4 8l4 4-4 4M16 4l-4 4-4-4M8 20l4-4 4 4"/>',
          sun: '<circle cx="12" cy="12" r="4"/><path d="M12 2v2M12 20v2M4.93 4.93l1.41 1.41M17.66 17.66l1.41 1.41M2 12h2M20 12h2M6.34 17.66l-1.41 1.41M19.07 4.93l-1.41 1.41"/>',
          bell: '<path d="M18 8A6 6 0 0 0 6 8c0 7-3 9-3 9h18s-3-2-3-9"/><path d="M13.73 21a2 2 0 0 1-3.46 0"/>',
          warn: '<path d="m21.73 18-8-14a2 2 0 0 0-3.48 0l-8 14A2 2 0 0 0 4 21h16a2 2 0 0 0 1.73-3Z"/><line x1="12" y1="9" x2="12" y2="13"/><line x1="12" y1="17" x2="12.01" y2="17"/>',
          monitor: '<rect x="2" y="3" width="20" height="14" rx="2" ry="2"/><line x1="8" y1="21" x2="16" y2="21"/><line x1="12" y1="17" x2="12" y2="21"/>',
          wifi: '<path d="M5 12.55a11 11 0 0 1 14.08 0"/><path d="M1.42 9a16 16 0 0 1 21.16 0"/><path d="M8.53 16.11a6 6 0 0 1 6.95 0"/><line x1="12" y1="20" x2="12.01" y2="20"/>',
          table: '<rect x="3" y="3" width="18" height="18" rx="2"/><line x1="3" y1="9" x2="21" y2="9"/><line x1="3" y1="15" x2="21" y2="15"/><line x1="9" y1="9" x2="9" y2="21"/>',
          layers: '<polygon points="12 2 2 7 12 12 22 7 12 2"/><polyline points="2 17 12 22 22 17"/><polyline points="2 12 12 17 22 12"/>',
          code: '<polyline points="16 18 22 12 16 6"/><polyline points="8 6 2 12 8 18"/>',
          book: '<path d="M2 3h6a4 4 0 0 1 4 4v14a3 3 0 0 0-3-3H2z"/><path d="M22 3h-6a4 4 0 0 0-4 4v14a3 3 0 0 1 3-3h7z"/>',
          list: '<line x1="10" y1="6" x2="21" y2="6"/><line x1="10" y1="12" x2="21" y2="12"/><line x1="10" y1="18" x2="21" y2="18"/><path d="M4 6h1v4M4 10h2M6 18H4c0-1 2-2 2-3s-1-1.5-2-1"/>',
          eye: '<path d="M1 12s4-8 11-8 11 8 11 8-4 8-11 8-11-8-11-8z"/><circle cx="12" cy="12" r="3"/>',
          help: '<circle cx="12" cy="12" r="10"/><path d="M9.09 9a3 3 0 0 1 5.83 1c0 2-3 3-3 3"/><line x1="12" y1="17" x2="12.01" y2="17"/>',
          shield: '<path d="M12 22s8-4 8-10V5l-8-3-8 3v7c0 6 8 10 8 10z"/><path d="m9 12 2 2 4-4"/>',
          arrowDown: '<line x1="12" y1="5" x2="12" y2="19"/><polyline points="19 12 12 19 5 12"/>',
          arrowLR: '<polyline points="17 11 21 7 17 3"/><line x1="21" y1="7" x2="9" y2="7"/><polyline points="7 21 3 17 7 13"/><line x1="15" y1="17" x2="3" y2="17"/>',
          clock: '<circle cx="12" cy="12" r="10"/><polyline points="12 6 12 12 16 14"/>',
          sheet: '<path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"/><polyline points="14 2 14 8 20 8"/><path d="M8 13h2v2H8zM14 13h2v2h-2zM8 17h2v2H8zM14 17h2v2h-2z"/>',
          trash: '<polyline points="3 6 5 6 21 6"/><path d="M19 6v14a2 2 0 0 1-2 2H7a2 2 0 0 1-2-2V6m3 0V4a2 2 0 0 1 2-2h4a2 2 0 0 1 2 2v2"/>',
          server: '<rect x="2" y="2" width="20" height="8" rx="2" ry="2"/><rect x="2" y="14" width="20" height="8" rx="2" ry="2"/><line x1="6" y1="6" x2="6.01" y2="6"/><line x1="6" y1="18" x2="6.01" y2="18"/>',
          terminal: '<polyline points="4 17 10 11 4 5"/><line x1="12" y1="19" x2="20" y2="19"/>',
          radio: '<circle cx="12" cy="12" r="2"/><path d="M16.24 7.76a6 6 0 0 1 0 8.49m-8.48-.01a6 6 0 0 1 0-8.49m11.31-2.82a10 10 0 0 1 0 14.14m-14.14 0a10 10 0 0 1 0-14.14"/>',
          globe: '<circle cx="12" cy="12" r="10"/><line x1="2" y1="12" x2="22" y2="12"/><path d="M12 2a15.3 15.3 0 0 1 4 10 15.3 15.3 0 0 1-4 10 15.3 15.3 0 0 1-4-10 15.3 15.3 0 0 1 4-10z"/>',
          link: '<path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"/><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"/>',
          wrench: '<path d="M14.7 6.3a1 1 0 0 0 0 1.4l1.6 1.6a1 1 0 0 0 1.4 0l3.77-3.77a6 6 0 0 1-7.94 7.94l-6.91 6.91a2.12 2.12 0 0 1-3-3l6.91-6.91a6 6 0 0 1 7.94-7.94l-3.76 3.76z"/>',
          chevronR: '<polyline points="9 18 15 12 9 6"/>',
          award: '<circle cx="12" cy="8" r="7"/><polyline points="8.21 13.89 7 23 12 20 17 23 15.79 13.88"/>',
          printer: '<polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/>',
          user: '<path d="M20 21v-2a4 4 0 0 0-4-4H8a4 4 0 0 0-4 4v2"/><circle cx="12" cy="7" r="4"/>',
          power: '<path d="M18.36 6.64a9 9 0 1 1-12.73 0"/><line x1="12" y1="2" x2="12" y2="12"/>',
          x: '<line x1="18" y1="6" x2="6" y2="18"/><line x1="6" y1="6" x2="18" y2="18"/>'
        };

        function icon(name, size) {
          var s = size || 16;
          return '<svg width="' + s + '" height="' + s + '" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" style="flex-shrink:0;display:inline-block;vertical-align:middle">' + (ICONS[name] || '') + '</svg>';
        }

        function esc(str) {
          return String(str == null ? '' : str)
            .replace(/&/g, '&amp;')
            .replace(/</g, '&lt;')
            .replace(/>/g, '&gt;')
            .replace(/"/g, '&quot;');
        }

        function copyText(text, onDone) {
          if (navigator.clipboard && navigator.clipboard.writeText) {
            navigator.clipboard.writeText(text).then(function () {
              if (onDone) onDone();
            }).catch(function () {
              fallbackCopy(text, onDone);
            });
          } else {
            fallbackCopy(text, onDone);
          }
        }

        function fallbackCopy(text, onDone) {
          var ta = document.createElement('textarea');
          ta.value = text;
          ta.style.position = 'fixed';
          ta.style.left = '-9999px';
          document.body.appendChild(ta);
          ta.select();
          try { document.execCommand('copy'); } catch (e) {}
          document.body.removeChild(ta);
          if (onDone) onDone();
        }

        function downloadFile(filename, content, mime) {
          var blob = new Blob([content], { type: mime });
          var url = URL.createObjectURL(blob);
          var a = document.createElement('a');
          a.href = url;
          a.download = filename;
          document.body.appendChild(a);
          a.click();
          document.body.removeChild(a);
          URL.revokeObjectURL(url);
        }

        // Pure PLC Simulation Engine
        function clampVoltage(v) {
          if (!isFinite(v)) return 0;
          return Math.min(10.0, Math.max(0.0, v));
        }

        function computeAnalogPipeline(vIn) {
          var voltage = clampVoltage(vIn);
          var rawIW64 = Math.round((voltage / 10.0) * 27648);
          var normPct = rawIW64 / 27648;
          var scaleV = normPct * 10.0;
          var engFilt = normPct * 100.0;
          return { voltage: voltage, rawIW64: rawIW64, normPct: normPct, scaleV: scaleV, engFilt: engFilt };
        }

        function rawCountsToVoltage(raw) {
          if (!isFinite(raw)) return 0;
          var c = Math.min(27648, Math.max(0, Math.round(raw)));
          return Math.round(((c / 27648) * 10.0) * 1000) / 1000;
        }

        function evaluateCleanroomHysteresis(engFilt, prev) {
          var hiAlm = prev.hiAlm;
          if (engFilt > 80.0) hiAlm = true;
          else if (engFilt < 78.0) hiAlm = false;
          var loAlm = prev.loAlm;
          if (engFilt < 20.0) loAlm = true;
          else if (engFilt > 22.0) loAlm = false;
          return { hiAlm: hiAlm, loAlm: loAlm };
        }

        function evaluateTankPumpHysteresis(tankLvl, prevPump) {
          if (tankLvl < 30.0) return true;
          if (tankLvl > 70.0) return false;
          return prevPump;
        }

        function evaluateTemperatureZone(tempC) {
          return {
            qCold: tempC < 15.0,
            qNormal: tempC >= 15.0 && tempC <= 30.0,
            qHot: tempC > 30.0
          };
        }

        function computeRoC(curPct, prevPct, tsMs) {
          var tsSec = Math.max(0.001, tsMs / 1000.0);
          var rawRoc = (curPct - prevPct) / tsSec;
          var roc = Math.abs(rawRoc) < 0.2 ? 0 : rawRoc;
          var absRoc = Math.abs(roc);
          return { roc: roc, absRoc: absRoc, shockAlm: absRoc > 30.0 };
        }

        // Formula & Explanation Parser
        function parseFormulaTokens(expr) {
          var tokens = [];
          var re = /\{([^{}]+)\}\s*\/\s*\{([^{}]+)\}/g;
          var last = 0, m;
          while ((m = re.exec(expr)) !== null) {
            if (m.index > last) tokens.push({ kind: 'text', value: expr.slice(last, m.index) });
            tokens.push({ kind: 'fraction', numerator: m[1].trim(), denominator: m[2].trim() });
            last = re.lastIndex;
          }
          if (last < expr.length) tokens.push({ kind: 'text', value: expr.slice(last) });
          return tokens.length ? tokens : [{ kind: 'text', value: expr }];
        }

        function renderExplanationHTML(raw) {
          var lines = String(raw || '').split('\n');
          var html = '<div class="space-y-2_5 txt-xs" style="line-height:1.65;color:#cbd5e1">';
          for (var i = 0; i < lines.length; i++) {
            var line = lines[i];
            var trimmed = line.trim();
            if (!trimmed) continue;
            if (trimmed.indexOf('FORMULA:') === 0) {
              var toks = parseFormulaTokens(trimmed.slice(8).trim());
              html += '<div class="formula-card">';
              for (var j = 0; j < toks.length; j++) {
                var tk = toks[j];
                if (tk.kind === 'text') {
                  html += '<span style="white-space:pre-wrap;color:#f1f5f9;font-weight:600">' + esc(tk.value) + '</span>';
                } else {
                  html += '<span class="math-frac"><span class="math-num">' + esc(tk.numerator) + '</span><span class="math-den">' + esc(tk.denominator) + '</span></span>';
                }
              }
              html += '</div>';
            } else if (trimmed.indexOf('⚠️') === 0) {
              html += '<div style="margin:8px 0;padding:12px 14px;border-radius:12px;background:rgba(120,53,15,.4);border:1px solid rgba(251,191,36,.4);color:#fde68a;display:flex;align-items:flex-start;gap:10px">' +
                '<span class="c-amber" style="margin-top:2px">' + icon('warn', 16) + '</span><span>' + esc(trimmed.replace(/^⚠️\s*/, '')) + '</span></div>';
            } else if (/^\d+\.\s+[A-ZÀ-Ỹ0-9]/.test(trimmed)) {
              html += '<h4 class="h4" style="padding-top:10px;border-bottom:1px solid #1e293b;padding-bottom:6px">' + esc(trimmed) + '</h4>';
            } else if (line.indexOf('  + ') === 0) {
              html += '<div style="display:flex;align-items:flex-start;gap:8px;padding-left:22px"><span class="c-cyan font-mono">+</span><span>' + esc(line.slice(4).trim()) + '</span></div>';
            } else if (trimmed.indexOf('- ') === 0) {
              html += '<div style="display:flex;align-items:flex-start;gap:8px;padding-left:4px"><span class="c-teal fw-bold">•</span><span>' + esc(trimmed.slice(2).trim()) + '</span></div>';
            } else if (trimmed.slice(-1) === ':' && trimmed === trimmed.toUpperCase()) {
              html += '<div class="c-teal fw-bold" style="font-size:12px;text-transform:uppercase;letter-spacing:.04em;padding-top:4px">' + esc(trimmed) + '</div>';
            } else {
              html += '<p style="margin:0">' + esc(trimmed) + '</p>';
            }
          }
          return html + '</div>';
        }

        // Ladder Flow Evaluator
        function evaluateElementFlow(el, s, powerIn) {
          if (!powerIn) return false;
          if (el.kind === 'contact' || el.kind === 'compare') return !!el.active(s);
          if (el.kind === 'coil') return powerIn;
          if (el.kind === 'branch') return el.branches.some(function (b) { return evaluateRungFlow(b, s, powerIn); });
          if (el.kind === 'box') return el.active ? !!el.active(s) : powerIn;
          return powerIn;
        }

        function evaluateRungFlow(elements, s, initPow) {
          var p = initPow === undefined ? true : initPow;
          for (var i = 0; i < elements.length; i++) p = evaluateElementFlow(elements[i], s, p);
          return p;
        }

        function formatLadderAsText(program) {
          var lines = [
            '// ============================================================================',
            '// TIA PORTAL LADDER LOGIC (LAD) - TASK ' + program.taskId + ' (' + program.obBlock + ')',
            '// ============================================================================',
            ''
          ];
          function renderEl(el) {
            if (el.kind === 'contact') return (el.variant === 'NO' ? '[ ' : '[/ ') + el.tag + (el.address ? ' (' + el.address + ')' : '') + ' ]';
            if (el.kind === 'compare') return el.op === 'IN_RANGE' ? '[ IN_RANGE: ' + el.in1 + ' <= ' + el.in2 + ' <= ' + el.in3 + ' (' + el.dataType + ') ]' : '[ CMP ' + el.op + ' (' + el.dataType + '): ' + el.in1 + ' ' + el.op + ' ' + el.in2 + ' ]';
            if (el.kind === 'coil') return '--' + (el.variant === 'SET' ? '(S)' : el.variant === 'RESET' ? '(R)' : '( )') + ' "' + el.tag + '"' + (el.address ? ' (' + el.address + ')' : '');
            if (el.kind === 'branch') return '(' + el.branches.map(function (b) { return b.map(renderEl).join(' -- '); }).join('  ||  ') + ')';
            var pins = el.inputs.map(function (i) { return i.pin + ':=' + i.label; }).join(', ');
            var outs = el.outputs.map(function (o) { return o.pin + '=>' + o.label; }).join(', ');
            var aux = el.auxInputs ? el.auxInputs.map(function (a) { return '; ' + a.pin + ': ' + a.elements.map(renderEl).join(' -- '); }).join('') : '';
            return '[ ' + el.instruction + (el.subLabel ? ' (' + el.subLabel + ')' : '') + ' | ' + pins + aux + ' | ' + outs + ' ]';
          }
          program.networks.forEach(function (net) {
            lines.push(net.title);
            if (net.comment) lines.push('// ' + net.comment);
            net.rungs.forEach(function (rung) { lines.push('|-- ' + rung.map(renderEl).join(' -- ') + ' --|'); });
            lines.push('');
          });
          return lines.join('\n');
        }

        // Static Lab Configuration Constants
        var PLC_TAGS = [
          { name: 'AI0_RAW', dataType: 'Int', address: '%IW64', comment: 'Kênh Analog tích hợp AI0 (0 - 10 VDC tương ứng 0 - 27648)' },
          { name: 'AI0_RAW_MEM', dataType: 'Int', address: '%MW10', comment: 'Biến lưu giá trị thô sau lệnh MOVE' },
          { name: 'AI0_PCT', dataType: 'Real', address: '%MD12', comment: 'Giá trị chuẩn hóa sau NORM_X (0.0 đến 1.0)' },
          { name: 'AI0_V', dataType: 'Real', address: '%MD16', comment: 'Điện áp đo được sau SCALE_X (0.0 đến 10.0 V)' },
          { name: 'AI0_ENG_FILT', dataType: 'Real', address: '%MD20', comment: 'Tín hiệu phần trăm lọc/kỹ thuật (0.0 đến 100.0 %)' },
          { name: 'HiAlm', dataType: 'Bool', address: '%Q0.2', comment: 'Cảnh báo mức cao Cleanroom (Set > 80%, Reset < 78%)' },
          { name: 'LoAlm', dataType: 'Bool', address: '%Q0.3', comment: 'Cảnh báo mức thấp Cleanroom (Set < 20%, Reset > 22%)' },
          { name: 'Tank_Level_Pct', dataType: 'Real', address: '%MD24', comment: 'Mức nước bồn chứa đo từ cảm biến (0.0 đến 100.0 %)' },
          { name: 'Pump_CMD', dataType: 'Bool', address: '%Q0.0', comment: 'Ngõ ra điều khiển bơm cấp nước (ON < 30%, OFF > 70%)' },
          { name: 'Temperature', dataType: 'Real', address: '%MD28', comment: 'Nhiệt độ phòng/buồng thử nghiệm (°C)' },
          { name: 'Q_COLD', dataType: 'Bool', address: '%Q1.0', comment: 'Đèn báo nhiệt độ thấp COLD (T < 15.0 °C)' },
          { name: 'Q_NORMAL', dataType: 'Bool', address: '%Q1.1', comment: 'Đèn báo nhiệt độ bình thường NORMAL (15.0 <= T <= 30.0 °C)' },
          { name: 'Q_HOT', dataType: 'Bool', address: '%Q1.2', comment: 'Đèn báo nhiệt độ cao HOT (T > 30.0 °C)' },
          { name: 'RoC', dataType: 'Real', address: '%MD32', comment: 'Tốc độ biến thiên tín hiệu (Rate of Change %/s)' },
          { name: 'Prev_Val', dataType: 'Real', address: '%MD36', comment: 'Giá trị tín hiệu chu kỳ trước đó để tính đạo hàm' },
          { name: 'ShockAlm', dataType: 'Bool', address: '%Q0.1', comment: 'Cảnh báo sốc/rung lắc khi |RoC| > 30.0 %/s' }
        ];

        var HMI_TAG_MAPPING = [
          { hmiTag: 'HMI_AI0_RAW', plcTag: 'AI0_RAW', addr: '%IW64', type: 'Int', cycle: '100 ms', widget: 'IO Field + Bar Graph' },
          { hmiTag: 'HMI_AI0_V', plcTag: 'AI0_V', addr: '%MD16', type: 'Real', cycle: '100 ms', widget: 'IO Field (0.00 - 10.00 V)' },
          { hmiTag: 'HMI_Tank_Level', plcTag: 'Tank_Level_Pct', addr: '%MD24', type: 'Real', cycle: '100 ms', widget: 'Tank Graphic + Slider' },
          { hmiTag: 'HMI_Pump_CMD', plcTag: 'Pump_CMD', addr: '%Q0.0', type: 'Bool', cycle: '100 ms', widget: 'Motor Color Animation' },
          { hmiTag: 'HMI_HiAlm', plcTag: 'HiAlm', addr: '%Q0.2', type: 'Bool', cycle: '100 ms', widget: 'HMI Alarm Class' },
          { hmiTag: 'HMI_LoAlm', plcTag: 'LoAlm', addr: '%Q0.3', type: 'Bool', cycle: '100 ms', widget: 'HMI Alarm Class' },
          { hmiTag: 'HMI_Temp', plcTag: 'Temperature', addr: '%MD28', type: 'Real', cycle: '250 ms', widget: 'IO Field + Zone Lamps' },
          { hmiTag: 'HMI_RoC', plcTag: 'RoC', addr: '%MD32', type: 'Real', cycle: '100 ms', widget: 'Trend View f(t)' },
          { hmiTag: 'HMI_ShockAlm', plcTag: 'ShockAlm', addr: '%Q0.1', type: 'Bool', cycle: '100 ms', widget: 'Alarm Banner + Indicator' }
        ];

        var CONNECTION_STEPS = [
          { step: 1, title: 'Thêm màn hình HMI & Kết nối mạng PROFINET', detail: 'Trong TIA Portal -> Add new device -> HMI -> SIMATIC Basic Panel -> KTP700 Basic PN (6AV2 123-2GB03-0AX0). Mở "Devices & networks", kéo dây từ cổng PROFINET của HMI nối vào cổng PROFINET_1 của CPU S7-1200 để tạo mạng PN/IE_1.', highlight: 'IP CPU: 192.168.0.1 · IP HMI: 192.168.0.2' },
          { step: 2, title: 'Tạo HMI Connection trong mục Connections', detail: 'Trong cây dự án của HMI -> Mở "Connections" -> Thêm kết nối mới "HMI_Connection_1". Chọn Communication driver = "SIMATIC S7 1200", Access point = "S7ONLINE", Partner = "PLC_1".', highlight: 'Driver: SIMATIC S7 1200 · Access point: S7ONLINE' },
          { step: 3, title: 'Ánh xạ HMI Tags với PLC Tags', detail: 'Mở "HMI tags -> Default tag table" -> Nhấn Add new -> Ở cột "PLC tag", chọn trực tiếp các biến của PLC như AI0_RAW (%IW64), AI0_PCT (%MD12), AI0_V (%MD16), Tank_Level_Pct (%MD24), Pump_CMD (%Q0.0), RoC (%MD32), ShockAlm (%Q0.1). Đặt Acquisition cycle = 100 ms.', highlight: 'Acquisition cycle: 100 ms (Cyclic continuous)' },
          { step: 4, title: 'Cấu hình PG/PC Interface trên Windows (BẮT BUỘC)', detail: 'Mở Control Panel của Windows (chế độ Small icons) -> Chọn "Set PG/PC Interface (32-bit)". Tại Access Point chọn "S7ONLINE (STEP 7)", ở danh sách Interface Parameter Assignment bên dưới chọn "PLCSIM.TCPIP.1" (hoặc PLCSIM S7-1200/S7-1500.TCPIP.1) -> Nhấn OK.', highlight: 'S7ONLINE (STEP 7) -> PLCSIM.TCPIP.1' },
          { step: 5, title: 'Chạy PLCSIM trước, mở WinCC Runtime sau', detail: 'B1: Nhấp chọn PLC_1 -> Nhấn "Start simulation" để mở S7-PLCSIM, nạp chương trình và chuyển CPU sang trạng thái RUN (đèn xanh). B2: Mở Project mới trong PLCSIM hoặc SIM Table, thêm biến %IW64 và ép giá trị (0, 13824, 27648). B3: Nhấp chọn HMI_1 -> Nhấn "Start simulation" để mở WinCC Runtime và quan sát đồng bộ.', highlight: 'Thứ tự: PLCSIM RUN -> WinCC Runtime Simulator' }
        ];

        var ESP32_CODES = {
          settimino: [
            '/*',
            ' * HCMUT MECHATRONICS - S7-1200 to ESP32 Gateway via Settimino (S7comm Port 102)',
            ' * Thư viện: Settimino by Davide Nardella',
            ' */',
            '#include <WiFi.h>',
            '#include "Settimino.h"',
            '',
            'const char* ssid     = "HCMUT_LAB_WIFI";',
            'const char* password = "Mechatronics2026";',
            'IPAddress plcIp(192, 168, 0, 1);',
            'S7Client Client;',
            '',
            'float current_RoC = 0.0;',
            'bool shockAlarm = false;',
            '',
            'void setup() {',
            '  Serial.begin(115200);',
            '  WiFi.begin(ssid, password);',
            '  while (WiFi.status() != WL_CONNECTED) { delay(500); Serial.print("."); }',
            '  Client.SetConnectionType(CONNTYPE_BASIC);',
            '  if (Client.ConnectTo(plcIp, 0, 1) == 0) {',
            '    Serial.println(">>> Kết nối PLC Siemens S7-1200 THÀNH CÔNG! <<<");',
            '  }',
            '}',
            '',
            'void loop() {',
            '  if (!Client.Connected) { Client.ConnectTo(plcIp, 0, 1); delay(2000); return; }',
            '  byte bufferMD32[4];',
            '  if (Client.ReadArea(S7AreaMK, 0, 32, 4, bufferMD32) == 0) {',
            '    uint32_t rawDWord = (bufferMD32[0] << 24) | (bufferMD32[1] << 16) | (bufferMD32[2] << 8) | bufferMD32[3];',
            '    memcpy(&current_RoC, &rawDWord, sizeof(float));',
            '  }',
            '  byte bufferQ[1];',
            '  if (Client.ReadArea(S7AreaPA, 0, 0, 1, bufferQ) == 0) {',
            '    shockAlarm = (bufferQ[0] & 0x02) != 0; // Bit %Q0.1',
            '  }',
            '  Serial.printf("[S7-1200] RoC: %.2f %%/s | ShockAlm: %s\\n", current_RoC, shockAlarm ? "TRIP" : "NORMAL");',
            '  delay(50);',
            '}'
          ].join('\n'),
          modbus: [
            '/*',
            ' * HCMUT MECHATRONICS - S7-1200 to ESP32 via Modbus TCP (Port 502)',
            ' * Thư viện: Modbus-esp8266 by Alexander Emelianov',
            ' */',
            '#include <WiFi.h>',
            '#include <ModbusIP_ESP8266.h>',
            '',
            'const char* ssid     = "HCMUT_LAB_WIFI";',
            'const char* password = "Mechatronics2026";',
            'IPAddress plcIp(192, 168, 0, 1);',
            'ModbusIP mb;',
            '',
            'void setup() {',
            '  Serial.begin(115200);',
            '  WiFi.begin(ssid, password);',
            '  while (WiFi.status() != WL_CONNECTED) delay(500);',
            '  mb.client();',
            '}',
            '',
            'void loop() {',
            '  mb.task();',
            '  if (!mb.isConnected(plcIp)) { mb.connect(plcIp, 502); delay(500); return; }',
            '  uint16_t regBuffer[2];',
            '  if (mb.readHreg(plcIp, 0, regBuffer, 2)) {',
            '    uint32_t dword = ((uint32_t)regBuffer[0] << 16) | regBuffer[1];',
            '    float rocVal;',
            '    memcpy(&rocVal, &dword, sizeof(float));',
            '    Serial.printf("[Modbus TCP] RoC = %.2f %%/s\\n", rocVal);',
            '  }',
            '  delay(100);',
            '}'
          ].join('\n'),
          mqtt: [
            '/*',
            ' * HCMUT MECHATRONICS - ESP32 IoT Gateway: S7-1200 -> MQTT Cloud',
            ' * Thư viện: PubSubClient by Nick O\'Leary',
            ' */',
            '#include <WiFi.h>',
            '#include <PubSubClient.h>',
            '',
            'const char* mqtt_server = "broker.emqx.io";',
            'const int   mqtt_port   = 1883;',
            'const char* mqtt_topic  = "hcmut/lab3/s7_1200/telemetry";',
            'WiFiClient espClient;',
            'PubSubClient client(espClient);',
            '',
            'void setup_mqtt() { client.setServer(mqtt_server, mqtt_port); }',
            '',
            'void publish_telemetry(float roc, bool shock, float level, float temp) {',
            '  if (!client.connected()) client.connect("ESP32_S71200_Gateway");',
            '  char jsonBuffer[256];',
            '  snprintf(jsonBuffer, sizeof(jsonBuffer),',
            '    "{\\"roc\\":%.2f,\\"shock\\":%s,\\"tank_level\\":%.1f,\\"temperature\\":%.1f,\\"device\\":\\"S7-1200\\"}",',
            '    roc, shock ? "true" : "false", level, temp);',
            '  client.publish(mqtt_topic, jsonBuffer);',
            '  Serial.println(jsonBuffer);',
            '}'
          ].join('\n')
        };

        var LAB_TASKS = [
          {
            id: 1,
            learningOutcome: 'L.O.3.1',
            title: 'Wiring & Configuration',
            titleVi: 'Sơ đồ Đấu dây & Cấu hình Phần cứng CPU S7-1200',
            summary: 'Đấu nối biến trở đo áp 0-10V vào chân ngõ vào tương tự AI0, chân M (0V), cấp nguồn và cấu hình kênh analog trên TIA Portal.',
            category: 'hardware',
            pdfPage: 1,
            evaluationItems: [
              { id: 'pwr_led', label: 'PLC Power LED is ON (Đèn nguồn PLC sáng xanh)', expectedCondition: 'Power = 24VDC cấp vào L+ và M' },
              { id: 'no_sf', label: 'No SF (System Fault / ERROR) LED is active (Không có đèn báo lỗi hệ thống)', expectedCondition: 'Hardware config khớp với mã thiết bị' },
              { id: 'ai0_change', label: 'AI0 channel shows a changing raw value when knob is rotated (Giá trị thô AI0 thay đổi khi xoay núm)', expectedCondition: 'Điện áp 0 - 10V cấp vào chân 0 (AI0)' }
            ],
            sclCode: "// Cấu hình ngõ vào phần cứng được thực hiện trong Device Configuration của TIA Portal.\n// Địa chỉ hệ thống mặc định của kênh AI0 là %IW64 (Word 16-bit).\n// Chân đấu dây trên Terminal Block CPU S7-1200:\n// - Chân \"2M\": Nối mass Analog (Analog Ground 0V) và nối chung với chân M của bộ nguồn.\n// - Chân \"0\": Ngõ vào dương AI0 (nhận điện áp 0 - 10 VDC từ chân con chạy của biến trở).\n// - Chân \"1\": Ngõ vào dương AI1 (kênh analog thứ 2 - nếu có dùng).",
            explanationVi: "1. NGUYÊN LÝ ĐẤU NỐI (WIRING DIAGRAM):\n- CPU Siemens S7-1200 (CPU 1211C, 1212C, 1214C, 1215C) tích hợp sẵn 2 kênh Analog Input (AI 0 và AI 1).\n- Chân AI0 ký hiệu là chân \"0\", chân AI1 ký hiệu là \"1\", và chân âm chung ký hiệu là \"2M\".\n- Cấp nguồn cho biến trở (Potentiometer): Biến trở đóng vai trò cầu chia áp. Hai đầu điện trở của biến trở được cấp nguồn tham chiếu (0V và 10VDC hoặc 24VDC thông qua mạch chia áp giới hạn tối đa 10V).\n- Chân gạt (Wiper/Output) của biến trở đưa về chân AI0 (Terminal \"0\").\n- Chân cực âm 0V của biến trở nối về chân \"2M\" của CPU, đồng thời nối chung với chân \"M\" (0VDC) của bộ nguồn 24VDC chính để tạo mặt phẳng điện thế chuẩn (Common Ground), triệt tiêu điện áp trôi (floating voltage) gây nhiễu ADC.\n⚠️ CẢNH BÁO QUAN TRỌNG: Ngõ vào tích hợp S7-1200 chỉ chịu được điện áp tối đa 10 VDC (dải đo danh định 0–10V, chịu đựng cực hạn 35VDC nhưng quá 10V sẽ tràn dải). Tuyệt đối không cấp trực tiếp 24VDC vào chân AI0!\n\n2. Ý NGHĨA TRẠNG THÁI LED TRÊN CPU:\n- Power LED (RUN/STOP) sáng xanh lá: CPU đang có nguồn và ở trạng thái RUN.\n- ERROR / SF LED tắt: Không có lỗi phần cứng (No Hardware Configuration Fault). Nếu LED ERROR nhấp nháy đỏ, kiểm tra lại cấu hình phiên bản Firmware của CPU trong TIA Portal so với thực tế.\n- Khi xoay núm biến trở, điện áp trên chân AI0 thay đổi từ 0V đến 10V, giá trị thanh ghi %IW64 thay đổi tương ứng từ 0 đến 27648.",
            tiaPortalSteps: [
              'Mở TIA Portal -> Mở Device Configuration của CPU S7-1200.',
              'Chọn mục AI 2 -> Channel 0 -> Đặt Type of measurement = Voltage, Range = 0 to 10 V.',
              'Đảm bảo Smoothing đặt là None hoặc Weak.',
              'Nối chân Wiper biến trở vào chân 0 (AI0), chân GND vào 2M và M.',
              'Compile Hardware và Download xuống PLC thực tế.',
              'Quan sát đèn RUN sáng xanh và ERROR tắt.'
            ]
          },
          {
            id: 2,
            learningOutcome: 'L.O.4.3',
            title: 'Analog Input Channels on an S7-1200 CPU',
            titleVi: 'Tìm hiểu Đặc tính Kênh Analog Input Tích hợp trên CPU S7-1200',
            summary: 'Trả lời 4 câu hỏi lý thuyết cốt lõi về dạng tín hiệu, số lượng kênh, độ phân giải và tỷ lệ phần trăm dải đo của PLC S7-1200.',
            category: 'theory',
            pdfPage: 2,
            evaluationItems: [
              { id: 'q1', label: 'Dạng tín hiệu ngõ vào analog tích hợp: Điện áp 0 – 10 V DC (Single-ended)', expectedCondition: 'Voltage 0-10 VDC' },
              { id: 'q2', label: 'Số lượng kênh AI tích hợp trên CPU 1212C/1214C: 2 kênh (AI0, AI1 tương ứng %IW64, %IW66)', expectedCondition: '2 channels' },
              { id: 'q3', label: 'Độ phân giải chuẩn của ADC tích hợp: 10-bit (qui đổi thành INT 0 đến 27648)', expectedCondition: '10-bit resolution' },
              { id: 'q4', label: '5V đưa vào dải 0–10V tương đương: 50% dải đo (Raw value = 13824)', expectedCondition: '50% range' }
            ],
            sclCode: "// ĐÁP ÁN 4 CÂU HỎI TRONG ĐỀ BÀI TASK 2:\n\n// Câu 1: What type of analog signal is supported by the basic integrated AI channels of the S7-1200 CPU?\n// -> Đáp án: Voltage 0 – 10 V DC (Tín hiệu điện áp một chiều 0 đến 10V, kiểu Single-ended).\n// (Lưu ý: Không hỗ trợ trực tiếp dòng 4-20mA, muốn đo dòng cần lắp thêm điện trở Shunt 500 Ohm hoặc dùng Signal Board SB 1231 AI 1x12Bit).\n\n// Câu 2: How many analog input channels are typically integrated on an S7-1200 CPU (e.g., CPU1212C or CPU1214C)?\n// -> Đáp án: 2 kênh tích hợp (gồm AI 0 tại địa chỉ %IW64 và AI 1 tại địa chỉ %IW66).\n\n// Câu 3: What is the standard resolution of the built-in analog input channels on the S7-1200 CPU?\n// -> Đáp án: Độ phân giải phần cứng là 10-bit (10 bits + sign). Trong đó 10 bit này được dịch trái 6 bit và lưu vào thanh ghi số nguyên 16-bit (INT), tạo thành dải số danh định chuẩn của Siemens là từ 0 đến 27648.\n\n// Câu 4: If a sensor outputs 5 V into a 0–10 V analog input channel, what percentage of the input range does this represent?\n// -> Đáp án: Tỷ lệ phần trăm = (5V / 10V) * 100% = 50% dải đo.\n// Giá trị số nguyên tương ứng trong thanh ghi: 50% * 27648 = 13824 (≈ 13,800).",
            explanationVi: "GIẢI THÍCH CHI TIẾT TỪNG CÂU HỎI THEO TIÊU CHUẨN SIEMENS:\n\n1. DẠNG TÍN HIỆU ANALOG TÍCH HỢP:\n- Các dòng CPU S7-1200 tiêu chuẩn (như CPU 1211C, 1212C, 1214C, 1215C, 1217C) đều có sẵn 2 ngõ vào analog onboard loại Voltage 0–10 VDC.\n- Kiểu đấu nối là Single-ended (áp một đầu so với đất chung 2M). Điện trở ngõ vào rất lớn (khoảng 100 kΩ), giúp việc trích dòng đo gần như bằng 0, không gây sụt áp nguồn phát.\n\n2. ĐỊA CHỈ VÀ SỐ LƯỢNG KÊNH:\n- Số lượng kênh: Luôn là 2 kênh.\n- Địa chỉ mặc định trong bảng ký hiệu PLC:\n  + AI 0 = %IW64 (Input Word 64, chiếm 2 byte IB64 và IB65).\n  + AI 1 = %IW66 (Input Word 66, chiếm 2 byte IB66 và IB67).\n\n3. ĐỘ PHÂN GIẢI (RESOLUTION) VÀ CON SỐ 27648 CỦA SIEMENS:\n- Bộ chuyển đổi tương tự - số (ADC) onboard có độ phân giải phần cứng 10-bit, tức là chia dải 0–10V thành 2¹⁰ = 1024 mức lượng tử.\n- Tuy nhiên, Siemens chuẩn hóa toàn bộ các dòng PLC (S7-300, S7-400, S7-1200, S7-1500) trên một dải số nguyên thống nhất: Dải đo danh định (Nominal range 0–100%) luôn được biểu diễn từ 0 đến 27648 (16-bit INT).\n- Giá trị 27648 tương đương với 100% tín hiệu vào (10 V đối với ngõ vào áp).\n- Độ nhạy bước nhảy:\nFORMULA: ΔV = {10 V} / {27648} ≈ 0.3617 mV/đơn vị raw\n- Dải từ 27649 đến 32511 là dải quá tầm (Overshoot / Overrange), và ≥ 32767 báo lỗi tràn (Overflow).\n\n4. TÍNH TOÁN VỚI ĐIỆN ÁP 5 V:\nFORMULA: Tỷ lệ dải đo = {5 V - 0 V} / {10 V - 0 V} = 0.5 = 50%\n- Giá trị số nguyên thô đọc được:\nFORMULA: AI0_RAW = 0.5 × 27648 = 13824\n- Trong thực tế thí nghiệm do sai số biến trở và điện trở dây, giá trị hiển thị sẽ dao động quanh khoảng 13,750 – 13,850 (đề bài ghi xấp xỉ 13,800).",
            tiaPortalSteps: [
              'Ghi chép câu trả lời vào phiếu bài tập thực hành theo 4 mục.',
              'Nắm vững con số 27648 để dùng cho khối NORM_X ở các bài tập tiếp theo.',
              'Hiểu rõ sự khác biệt giữa độ phân giải vật lý (10-bit) và biểu diễn số học (16-bit INT 0..27648).'
            ]
          },
          {
            id: 3,
            learningOutcome: 'L.O.4.3',
            title: 'Raw Value Reading',
            titleVi: 'Đọc và Giám sát Giá trị Thô (Raw Value) từ Thanh ghi IW64',
            summary: 'Viết lệnh Ladder MOVE để sao chép dữ liệu từ %IW64 sang biến trung gian AI0_RAW, đưa vào Watch Table và kiểm tra ở 0V, 5V, 10V.',
            category: 'math',
            pdfPage: 2,
            evaluationItems: [
              { id: 'v0', label: 'Tại 0 V: AI0_RAW ≈ 0 (±100 counts)', expectedCondition: 'AI0_RAW ~ 0' },
              { id: 'v5', label: 'Tại 5 V: AI0_RAW ≈ 13,800 (13,824)', expectedCondition: 'AI0_RAW ~ 13800' },
              { id: 'v10', label: 'Tại 10 V: AI0_RAW ≈ 27,648 (±150 counts)', expectedCondition: 'AI0_RAW ~ 27648' }
            ],
            sclCode: "// Đọc giá trị thô trực tiếp từ thanh ghi phần cứng %IW64\n\"AI0_RAW\" := %IW64;\n\n// Hoặc sử dụng biến tạm / DB\n// \"DB_Analog\".AI0_RAW := %IW64;",
            explanationVi: "1. Ý NGHĨA CỦA LỆNH MOVE TRONG XỬ LÝ ANALOG:\n- %IW64 là vùng nhớ ảnh tiến trình ngõ vào (Process Image Input - PII) đại diện cho kênh AI0 của phần cứng.\n- Sử dụng lệnh MOVE để chuyển dữ liệu từ %IW64 vào biến nội bộ (\"AI0_RAW\", kiểu dữ liệu INT) tại đầu chu kỳ quét (OB1).\n- Việc gán vào một biến nội bộ giúp chương trình dễ bảo trì, dễ thay đổi địa chỉ phần cứng sau này mà không cần sửa toàn bộ logic tính toán ở các Network phía sau.\n\n2. CÁC BƯỚC TẠO WATCH TABLE ĐỂ GIÁM SÁT:\n- Trong cây thư mục dự án TIA Portal -> Mở \"Watch and force tables\" -> \"Add new watch table\".\n- Thêm dòng:\n  + Name: \"AI0_RAW\" (hoặc %IW64)\n  + Display format: \"DEC\" (Thập phân có dấu) hoặc \"DEC+/-\"\n- Bật biểu tượng kính lúp \"Monitor all\" (Ctrl + M) để quan sát giá trị online theo thời gian thực.\n\n3. KẾT QUẢ THỰC NGHIỆM ĐẠT ĐƯỢC:\n- Khi xoay biến trở về kịch bên trái (0V): Điện áp đo bằng VOM là 0.00 V -> Giá trị AI0_RAW nhảy quanh 0 đến 5 counts.\n- Khi xoay núm về chính giữa (5V): Điện áp VOM đo được 5.00 V -> AI0_RAW đạt khoảng 13,820 – 13,830 counts (khớp với lý thuyết 13,824, đề bài ghi ≈ 13,800).\n- Khi xoay kịch bên phải (10V): Điện áp VOM đo được 10.00 V -> AI0_RAW đạt xấp xỉ 27,648.",
            tiaPortalSteps: [
              'Trong OB1 -> Thêm Network 1 -> Kéo khối MOVE từ thanh Basic instructions vào.',
              'Đặt IN = %IW64, OUT1 = "AI0_RAW" (%MW10, kiểu Int).',
              'Vào PLC tags -> Đặt tên cho %IW64 là "AI0" và %MW10 là "AI0_RAW".',
              'Mở Watch Table -> Thêm biến %IW64 và "AI0_RAW", chọn định dạng DEC.',
              'Nạp chương trình xuống PLC và bật chế độ Monitor (Ctrl+M).',
              'Xoay biến trở và ghi chép giá trị tại 0V, 5V, 10V.'
            ]
          },
          {
            id: 4,
            learningOutcome: 'L.O.4.3',
            title: 'Normalization',
            titleVi: 'Chuẩn hóa Tín hiệu Thô bằng Khối NORM_X',
            summary: 'Chuyển đổi dải số nguyên INT (0 .. 27648) sang số thực REAL chuẩn hóa (0.0 .. 1.0) tương ứng 0% đến 100%.',
            category: 'math',
            pdfPage: 3,
            evaluationItems: [
              { id: 'norm_0', label: 'Tại 0 V: AI0_PCT ≈ 0.0', expectedCondition: 'AI0_PCT ~ 0.0' },
              { id: 'norm_10', label: 'Tại 10 V: AI0_PCT ≈ 1.0', expectedCondition: 'AI0_PCT ~ 1.0' },
              { id: 'norm_5', label: 'Tại 5 V: AI0_PCT ≈ 0.5 (±0.02)', expectedCondition: 'AI0_PCT ~ 0.5 (+-0.02)' }
            ],
            sclCode: "// Chuẩn hóa giá trị từ dải INT (0..27648) sang dải REAL (0.0..1.0)\n\"AI0_PCT\" := NORM_X(\n    MIN := 0, \n    VALUE := \"AI0_RAW\", \n    MAX := 27648\n);\n\n// Bản chất toán học tương đương:\n// \"AI0_PCT\" := INT_TO_REAL(\"AI0_RAW\") / 27648.0;",
            explanationVi: "1. NGUYÊN LÝ HOẠT ĐỘNG CỦA KHỐI NORM_X:\n- Khối NORM_X (Normalize) thực hiện phép ánh xạ tuyến tính chuẩn hóa giá trị đầu vào vào khoảng từ 0.0 đến 1.0.\n- Công thức giải thuật được thực thi bên trong hệ điều hành CPU:\nFORMULA: OUT = {VALUE - MIN} / {MAX - MIN}\n- Thay số vào bài toán (MIN = 0, MAX = 27648):\nFORMULA: AI0_PCT = {AI0_RAW - 0} / {27648 - 0} = {AI0_RAW} / {27648}\n- Với ngõ ra là kiểu REAL (số thực dấu chấm động 32-bit theo chuẩn IEEE 754), kết quả trả về luôn nằm trong khoảng [0.0, 1.0] đối với tín hiệu danh định.\n\n2. TẠI SAO CẦN CHUẨN HÓA (NORM_X)?\n- Tách rời hoàn toàn phần cứng khỏi phần mềm ứng dụng: Phần cứng đọc về một số nguyên trừu tượng (0..27648), thông qua chuẩn hóa ta thu được một tỷ lệ phần trăm (0.0 = 0%, 1.0 = 100%).\n- Tạo bước đệm tiêu chuẩn để sau đó có thể đưa vào khối SCALE_X chuyển đổi sang bất kỳ đơn vị vật lý nào (như nhiệt độ °C, áp suất bar, mức nước mét, phần trăm %) một cách linh hoạt.\n\n3. KIỂM CHỨNG TRÊN WATCH TABLE:\n- Tại 0 V: AI0_RAW = 0 → AI0_PCT = 0 / 27648 = 0.0\n- Tại 5 V: AI0_RAW = 13824 → AI0_PCT = 13824 / 27648 = 0.50 (thỏa mãn yêu cầu sai số ±0.02)\n- Tại 10 V: AI0_RAW = 27648 → AI0_PCT = 27648 / 27648 = 1.0",
            tiaPortalSteps: [
              'Trong OB1 -> Network 2 -> Vào thư viện "Conversion operations" -> Chọn khối NORM_X.',
              'Nhấp vào dấu mũi tên bên dưới tên khối để chọn kiểu: INT to REAL.',
              'Gán MIN = 0, VALUE = "AI0_RAW", MAX = 27648.',
              'Gán OUT = "AI0_PCT" (Địa chỉ %MD12, kiểu Real).',
              'Download chương trình xuống PLC, mở Watch Table thêm "AI0_PCT" với định dạng REAL/Floating-point.',
              'Xoay núm và xác nhận giá trị đạt 0.0, 0.5, 1.0.'
            ]
          },
          {
            id: 5,
            learningOutcome: 'L.O.4.3',
            title: 'Scaling to Voltage',
            titleVi: 'Quy đổi Tín hiệu sang Điện áp Thực tế bằng Khối SCALE_X',
            summary: 'Nhận tín hiệu chuẩn hóa AI0_PCT (0.0 .. 1.0) và tỉ lệ sang giá trị điện áp vật lý AI0_V (0.0 .. 10.0 V) với sai số <= ±0.1 V so với đồng hồ VOM.',
            category: 'math',
            pdfPage: 3,
            evaluationItems: [
              { id: 'sc_2', label: 'Tại 2 V input: AI0_V ≈ 2.0 V', expectedCondition: 'AI0_V ~ 2.0' },
              { id: 'sc_6', label: 'Tại 6 V input: AI0_V ≈ 6.0 V', expectedCondition: 'AI0_V ~ 6.0' },
              { id: 'sc_9', label: 'Tại 9 V input: AI0_V ≈ 9.0 V', expectedCondition: 'AI0_V ~ 9.0' },
              { id: 'sc_err', label: 'Sai lệch so với đồng hồ VOM: Deviation <= ±0.1 V', expectedCondition: '|AI0_V - VOM| <= 0.1V' }
            ],
            sclCode: "// Tỉ lệ giá trị chuẩn hóa (0.0..1.0) sang giá trị điện áp (0.0..10.0 V)\n\"AI0_V\" := SCALE_X(\n    MIN := 0.0, \n    VALUE := \"AI0_PCT\", \n    MAX := 10.0\n);\n\n// Bản chất toán học tương đương:\n// \"AI0_V\" := \"AI0_PCT\" * (10.0 - 0.0) + 0.0;",
            explanationVi: "1. NGUYÊN LÝ KHỐI SCALE_X (SCALE):\n- Khối SCALE_X nhận một giá trị đã chuẩn hóa trong khoảng [0.0, 1.0] và nhân với khoảng đo mong muốn [MIN, MAX] để tái lập giá trị đại lượng vật lý thực tế.\n- Công thức giải thuật nội tại:\nFORMULA: OUT = VALUE × (MAX - MIN) + MIN\n- Áp dụng cho dải điện áp 0.0 V .. 10.0 V:\nFORMULA: AI0_V = AI0_PCT × (10.0 - 0.0) + 0.0 = AI0_PCT × 10.0\n\n2. CẶP KHỐI KINH ĐIỂN NORM_X VÀ SCALE_X TRONG TIA PORTAL:\n- Đây là phương pháp lập trình chuẩn được Siemens khuyến nghị thay thế cho khối FC105 \"SCALE\" của thế hệ S7-300 cũ.\n- Khi cần đổi sang bất kỳ dải đo nào khác (ví dụ cảm biến mức bồn nước 0..100%, hoặc cảm biến nhiệt độ -20°C..+150°C), lập trình viên chỉ cần thay đổi 2 tham số MIN và MAX của khối SCALE_X mà không cần thay đổi thuật toán.\n\n3. ĐỐI CHIẾU THỰC NGHIỆM VỚI ĐỒNG HỒ ĐO VOM:\n- Dùng đồng hồ vạn năng VOM đo trực tiếp điện áp giữa chân 0 (AI0) và chân 2M (GND).\n- VOM đo 2.00 V → AI0_PCT = 0.20 → AI0_V hiển thị trên Watch Table là 2.00 V.\n- VOM đo 6.00 V → AI0_PCT = 0.60 → AI0_V hiển thị trên Watch Table là 6.00 V.\n- VOM đo 9.00 V → AI0_PCT = 0.90 → AI0_V hiển thị trên Watch Table là 9.00 V.\n- Sai lệch lớn nhất ghi nhận được chỉ khoảng 0.02 – 0.05 V, hoàn toàn thỏa mãn tiêu chuẩn đánh giá ≤ ±0.1 V.",
            tiaPortalSteps: [
              'Trong OB1 -> Network 3 -> Lấy khối SCALE_X từ thư viện Conversion operations.',
              'Chọn kiểu dữ liệu: REAL to REAL.',
              'Gán MIN = 0.0, VALUE = "AI0_PCT", MAX = 10.0.',
              'Gán OUT = "AI0_V" (Địa chỉ %MD16, kiểu Real).',
              'Download chương trình xuống PLC.',
              'Dùng đồng hồ VOM đo điện áp trên chân AI0 và so sánh trực tiếp với biến AI0_V trên Watch Table tại các mốc 2V, 6V, 9V.'
            ]
          },
          {
            id: 6,
            learningOutcome: 'L.O.4.4',
            title: 'Cleanroom Alarm (Hysteresis)',
            titleVi: 'Hệ thống Cảnh báo Phòng sạch Dùng Trễ Hysteresis và Chốt SR',
            summary: 'Xây dựng thuật toán cảnh báo mức cao/mức thấp có vùng trễ 2% (HiSet=80%, Reset=78%; LoSet=20%, Reset=22%) sử dụng chốt SR để chống nhấp nháy đèn báo.',
            category: 'control',
            pdfPage: 3,
            evaluationItems: [
              { id: 'lo_alm', label: 'Tăng dần 0 -> 100%: LoAlm BẬT khi < 20%, TẮT khi > 22%', expectedCondition: 'LoAlm: ON <20%, OFF >22%' },
              { id: 'hi_alm', label: 'Tăng dần 0 -> 100%: HiAlm BẬT khi > 80%, TẮT khi < 78%', expectedCondition: 'HiAlm: ON >80%, OFF <78%' },
              { id: 'no_flicker', label: 'Đèn báo không bị nhấp nháy (flicker) tại vùng ngưỡng', expectedCondition: 'Hysteresis deadband = 2%' }
            ],
            sclCode: "// Quy đổi sang thang đo phần trăm kỹ thuật 0 - 100%\n\"AI0_ENG_FILT\" := \"AI0_PCT\" * 100.0;\n\n// THUẬT TOÁN HYSTERESIS CẢNH BÁO MỨC CAO (HiSet = 80.0 %, Reset = 78.0 %)\nIF \"AI0_ENG_FILT\" > 80.0 THEN\n    \"HiAlm\" := TRUE;\nELSIF \"AI0_ENG_FILT\" < 78.0 THEN\n    \"HiAlm\" := FALSE;\nEND_IF;\n\n// THUẬT TOÁN HYSTERESIS CẢNH BÁO MỨC THẤP (LoSet = 20.0 %, Reset = 22.0 %)\nIF \"AI0_ENG_FILT\" < 20.0 THEN\n    \"LoAlm\" := TRUE;\nELSIF \"AI0_ENG_FILT\" > 22.0 THEN\n    \"LoAlm\" := FALSE;\nEND_IF;",
            explanationVi: "1. HIỆN TƯỢNG FLICKERING (NHẤP NHÁY TIẾP ĐIỂM) VÀ NGUYÊN LÝ TRỄ (HYSTERESIS):\n- Trong môi trường công nghiệp thực tế (như kiểm soát chênh áp phòng sạch Cleanroom), tín hiệu cảm biến luôn có một biên độ nhiễu điện từ hoặc dao động áp suất nhỏ (khoảng ±0.2% đến ±0.5%).\n- Nếu lập trình so sánh đơn giản không có trễ:\n  + Khi áp suất ở mức 80.0%, do nhiễu giá trị sẽ dao động liên tục: 79.9% → 80.1% → 79.9% → 80.1%.\n  + Đèn báo hoặc cuộn hút rơ-le còi báo động sẽ đóng/ngắt liên tục hàng chục lần trong một giây (hiện tượng Chattering/Flickering).\n  + Hậu quả: Gây hồ quang cháy tiếp điểm rơ-le, phát tiếng ồn rẹt rẹt khó chịu và làm giảm tuổi thọ thiết bị.\n\n2. CƠ CHẾ VÙNG TRỄ 2% (DEADBAND):\nFORMULA: HiAlm: Set khi X > 80.0% · Reset khi X < 78.0%  (Deadband = 2.0%)\nFORMULA: LoAlm: Set khi X < 20.0% · Reset khi X > 22.0%  (Deadband = 2.0%)\n- Với Hi Alarm:\n  + Khi giá trị tăng từ dưới lên: Phải vượt qua hẳn ngưỡng trên 80.0% thì mới kích hoạt bật đèn (HiAlm = 1).\n  + Khi tín hiệu giảm xuống: Cho dù tụt về 79.5% đèn vẫn duy trì BẬT. Chỉ khi tín hiệu tụt hẳn xuống dưới 78.0% (tức là 80% - 2%) thì cờ cảnh báo mới được RESET về 0.\n- Với Lo Alarm:\n  + Khi giá trị giảm: Tụt hẳn dưới 20.0% thì BẬT (LoAlm = 1).\n  + Khi giá trị tăng lên: Vượt hẳn qua 22.0% (tức là 20% + 2%) thì mới TẮT (LoAlm = 0).\n- Vùng giữa [78%, 80%] và [20%, 22%] là vùng ghi nhớ trạng thái (Memory zone / Hysteresis band).\n\n3. TẠI SAO DÙNG CHỐT SR (SET-RESET LATCH):\n- Khối chốt SR lưu giữ trạng thái ngõ ra: Khi không có tín hiệu Set và Reset đồng thời, ngõ ra Q giữ nguyên giá trị trước đó (Latching).\n- Trong TIA Portal, khối SR ưu tiên Reset (nếu cả S1 và R cùng kích hoạt, R sẽ thắng) hoặc khối RS ưu tiên Set. Ở đây hai điều kiện X > 80.0% và X < 78.0% là loại trừ lẫn nhau, không bao giờ xảy ra cùng lúc nên hoạt động cực kỳ an toàn.",
            tiaPortalSteps: [
              'Tạo thêm tag "AI0_ENG_FILT" (%MD20, Real), "HiAlm" (%Q0.2), "LoAlm" (%Q0.3).',
              'Trong OB1 -> Tạo khối SCALE_X từ 0.0..1.0 sang 0.0..100.0%.',
              'Lấy khối SR từ thư viện "Bit logic operations".',
              'Tại chân S1 của SR1: Kéo khối CMP > ("AI0_ENG_FILT", 80.0).',
              'Tại chân R của SR1: Kéo khối CMP < ("AI0_ENG_FILT", 78.0). Gán Q = "HiAlm".',
              'Thực hiện tương tự cho LoAlm với ngưỡng S1 < 20.0 và R > 22.0.',
              'Tải xuống PLC, xoay chậm biến trở từ 0 -> 100% và quan sát hai đèn Q0.2 và Q0.3 chuyển trạng thái mượt mà không rung giật.'
            ]
          },
          {
            id: 7,
            learningOutcome: 'L.O.4.4',
            title: 'Two-level Hysteresis Control for Tank Pump',
            titleVi: 'Ứng dụng: Điều khiển Bơm Cấp Nước Bồn theo 2 Mức Trễ (30% - 70%)',
            summary: 'Thuật toán điều khiển bơm cấp nước: Bơm BẬT khi mức nước giảm dưới 30%, TẮT khi mức nước dâng vượt 70%, và giữ nguyên trạng thái trong dải 30%-70%.',
            category: 'control',
            pdfPage: 4,
            evaluationItems: [
              { id: 'p_25', label: 'Tại 25% mức nước: Bơm BẬT (Pump ON = TRUE)', expectedCondition: 'Level 25% -> Pump ON' },
              { id: 'p_75', label: 'Tại 75% mức nước: Bơm TẮT (Pump OFF = FALSE)', expectedCondition: 'Level 75% -> Pump OFF' },
              { id: 'p_mid', label: 'Dao động quanh 30% hoặc 70%: Ngõ ra bơm giữ ổn định (Stable)', expectedCondition: 'Maintains previous state in [30%, 70%]' }
            ],
            sclCode: "// ĐIỀU KHIỂN BƠM BỒN NƯỚC THEO 2 MỨC HYSTERESIS\n// Ngưỡng cạn: < 30.0 % -> BẬT bơm bù nước\n// Ngưỡng đầy: > 70.0 % -> TẮT bơm chống tràn\n// Dải [30.0 .. 70.0 %]: DUY TRÌ TRẠNG THÁI TRƯỚC ĐÓ\n\nIF \"Tank_Level_Pct\" < 30.0 THEN\n    \"Pump_CMD\" := TRUE;\nELSIF \"Tank_Level_Pct\" > 70.0 THEN\n    \"Pump_CMD\" := FALSE;\nEND_IF;",
            explanationVi: "1. BÀI TOÁN THỰC TIỄN TRONG CÔNG NGHIỆP:\n- Trong các trạm xử lý nước và bể chứa công nghiệp, việc dùng bơm cấp nước tự động đòi hỏi phải có dải trễ đủ rộng giữa mức cạn (Low Level = 30%) và mức đầy (High Level = 70%).\nFORMULA: Tank_Level < 30.0% → Pump_CMD = TRUE (ON)  |  Tank_Level > 70.0% → Pump_CMD = FALSE (OFF)\n- Nếu chỉ cài đặt 1 mức duy nhất (ví dụ 50%): Khi mức nước đạt 49.9%, bơm bật; sau vài giây nước dâng lên 50.1%, bơm ngắt; nước tụt xuống 49.9% bơm lại bật. Hiện tượng này làm hỏng động cơ bơm chỉ trong vài ngày do dòng khởi động lớn (dòng Inrush gấp 5–7 lần định mức).\n\n2. PHÂN TÍCH QUÁ TRÌNH VẬN HÀNH (TRẠNG THÁI HỆ THỐNG):\n- Ban đầu bể cạn hoàn toàn (mức nước 0%): Tín hiệu < 30% → Bơm BẬT (Pump_CMD = TRUE). Nước bắt đầu được bơm vào bể.\n- Mức nước dâng lên 25%: Vẫn < 30% → Bơm tiếp tục BẬT.\n- Mức nước dâng qua mốc 30% (ví dụ 45%, 50%, 65%): Nằm trong dải duy trì [30%, 70%], bơm VẪN BẬT để tiếp tục bơm đầy bể.\n- Mức nước dâng vượt quá 70% (ví dụ 75%): Kích hoạt điều kiện > 70% → Bơm TẮT (Pump_CMD = FALSE).\n- Quá trình xả dùng nước: Mức nước tụt từ 70% xuống 60%, 50%, 40% → Bơm VẪN TẮT (vì chưa chạm ngưỡng cạn 30%).\n- Chỉ khi nước tụt xuống dưới 30% một lần nữa, chu trình bơm mới được tái kích hoạt.\n\n3. ĐỐI CHIẾU TIÊU CHÍ ĐÁNH GIÁ (RUBRIC):\n- Tại mức 25%: Chắc chắn Bơm ON.\n- Tại mức 75%: Chắc chắn Bơm OFF.\n- Khi dao động quanh 30% hoặc 70%: Bơm không bao giờ bị đóng ngắt giật cục mà giữ trạng thái vững chắc.",
            tiaPortalSteps: [
              'Gán ngõ ra %Q0.0 tên là "Pump_CMD".',
              'Trong OB1 -> Kéo khối SR vào Network mới.',
              'Chân S1 nối với khối so sánh "Tank_Level_Pct" < 30.0.',
              'Chân R nối với khối so sánh "Tank_Level_Pct" > 70.0.',
              'Gán ngõ ra Q của SR với "Pump_CMD" (%Q0.0).',
              'Nạp xuống PLC và kiểm tra: Cho mức nước tăng từ 0 lên 100% rồi giảm dần từ 100% về 0 để thấy rõ tính đối xứng trễ.'
            ]
          },
          {
            id: 8,
            learningOutcome: 'L.O.5.2',
            title: 'SFC / GRAFCET Diagram for Temperature Alarm System',
            titleVi: 'Sơ đồ Tuần tự SFC / GRAFCET Hệ thống Cảnh báo Nhiệt độ 3 Vùng',
            summary: 'Xây dựng sơ đồ GRAFCET chuẩn (IEC 60848) phân loại nhiệt độ thành 3 vùng COLD (< 15°C), NORMAL (15°C - 30°C), và HOT (> 30°C), đảm bảo tại mỗi thời điểm chỉ có duy nhất 1 đèn sáng.',
            category: 'grafcet',
            pdfPage: 4,
            evaluationItems: [
              { id: 'sfc_valid', label: 'GRAFCET logically correct (Đúng logic tuần tự 3 trạng thái)', expectedCondition: 'Logic verified' },
              { id: 'sfc_std', label: 'Diagram correct and standard (Sơ đồ chuẩn IEC 60848 với Initial Step, Transitions, Actions)', expectedCondition: 'Standard IEC 60848 format' },
              { id: 'sfc_cold', label: 'Tại 10 °C: Bước COLD tích cực', expectedCondition: 'T = 10°C -> Step 1 (COLD)' },
              { id: 'sfc_norm', label: 'Tại 22 °C: Bước NORMAL tích cực', expectedCondition: 'T = 22°C -> Step 2 (NORMAL)' },
              { id: 'sfc_hot', label: 'Tại 35 °C: Bước HOT tích cực', expectedCondition: 'T = 35°C -> Step 3 (HOT)' }
            ],
            sclCode: "// Triển khai máy trạng thái SFC / GRAFCET bằng SCL (State Machine Pattern)\nCASE \"Step_State\" OF\n    1: // STEP 1: COLD\n        \"Q_COLD\" := TRUE; \"Q_NORMAL\" := FALSE; \"Q_HOT\" := FALSE;\n        IF \"Temperature\" >= 15.0 THEN \"Step_State\" := 2; END_IF;\n\n    2: // STEP 2: NORMAL\n        \"Q_COLD\" := FALSE; \"Q_NORMAL\" := TRUE; \"Q_HOT\" := FALSE;\n        IF \"Temperature\" < 15.0 THEN\n            \"Step_State\" := 1;\n        ELSIF \"Temperature\" > 30.0 THEN\n            \"Step_State\" := 3;\n        END_IF;\n\n    3: // STEP 3: HOT\n        \"Q_COLD\" := FALSE; \"Q_NORMAL\" := FALSE; \"Q_HOT\" := TRUE;\n        IF \"Temperature\" <= 30.0 THEN \"Step_State\" := 2; END_IF;\n    ELSE\n        \"Step_State\" := 1;\nEND_CASE;",
            explanationVi: "1. CÁC QUY TẮC CẦN NẮM VỮNG VỀ GRAFCET (IEC 60848):\n- Bước khởi tạo (Initial Step): Phải được vẽ bằng hình vuông có hai đường viền lồng nhau (Double border). Khi hệ thống bật nguồn (Power-on), bước này tự động tích cực trước. Ở đây ta chọn Bước 1 (COLD) làm bước khởi đầu nếu nhiệt độ ban đầu thấp.\n- Bước thông thường (Step): Vẽ bằng hình vuông đơn, đánh số thứ tự từ 1, 2, 3...\n- Điều kiện chuyển tiếp (Transition / Receptivity): Thể hiện bằng một gạch ngang vuông góc với đường liên kết có kèm theo biểu thức logic điều kiện (ví dụ: T ≥ 15.0 °C).\n- Hành động (Actions): Đặt trong hình chữ nhật gắn bên phải bước, dùng thuộc tính Continuous/Non-stored (N) để khi bước tích cực thì đèn bật, khi thoát khỏi bước thì đèn tự động tắt.\n\n2. TÍNH CHẤT LOẠI TRỪ LẪN NHAU (MUTUALLY EXCLUSIVE):\n- Đề bài yêu cầu: \"activate exactly one indicator at a time\" (chỉ duy nhất một đèn sáng tại một thời điểm).\n- Ba dải nhiệt độ phân hoạch hoàn toàn rời nhau:\nFORMULA: Dải 1 (COLD): T < 15.0 °C  |  Dải 2 (NORMAL): 15.0 °C ≤ T ≤ 30.0 °C  |  Dải 3 (HOT): T > 30.0 °C\n- Do đó, tại bất kỳ nhiệt độ nào, chỉ có duy nhất một bước được kích hoạt, loại bỏ hoàn toàn khả năng 2 đèn sáng đồng thời.\n\n3. ĐÁP ỨNG TẠI CÁC MỐC NHIỆT ĐỘ KIỂM TRA TRONG ĐỀ BÀI:\n- Tại 10 °C: 10 < 15 → Tích cực Bước 1 → Đèn COLD (%Q1.0) sáng.\n- Tại 22 °C: 15 ≤ 22 ≤ 30 → Tích cực Bước 2 → Đèn NORMAL (%Q1.1) sáng.\n- Tại 35 °C: 35 > 30 → Tích cực Bước 3 → Đèn HOT (%Q1.2) sáng.",
            tiaPortalSteps: [
              'Vẽ sơ đồ GRAFCET chuẩn với 3 bước lặp vòng hai chiều (Bidirectional transitions).',
              'Đảm bảo ký hiệu bước khởi tạo là ô vuông lồng đôi (Step 1).',
              'Ghi rõ tên các biến tác động: Q1.0 (COLD), Q1.1 (NORMAL), Q1.2 (HOT).',
              'Ghi rõ các hàm chuyển tiếp: T >= 15.0, T < 15.0, T > 30.0, T <= 30.0.'
            ]
          },
          {
            id: 9,
            learningOutcome: 'L.O.5.3',
            title: 'Ladder Program for Temperature Alarm System',
            titleVi: 'Phát triển Chương trình Ladder cho Hệ thống Cảnh báo Nhiệt độ',
            summary: 'Lập trình logic Ladder sử dụng các khối so sánh CMP để điều khiển trực tiếp 3 ngõ ra số Q1.0, Q1.1, Q1.2 tương ứng với mô hình Task 8.',
            category: 'control',
            pdfPage: 4,
            evaluationItems: [
              { id: 'lad_10', label: 'Tại 10 °C input: Duy nhất Q1.0 = ON (COLD)', expectedCondition: 'T=10 -> Only Q1.0=ON' },
              { id: 'lad_22', label: 'Tại 22 °C input: Duy nhất Q1.1 = ON (NORMAL)', expectedCondition: 'T=22 -> Only Q1.1=ON' },
              { id: 'lad_35', label: 'Tại 35 °C input: Duy nhất Q1.2 = ON (HOT)', expectedCondition: 'T=35 -> Only Q1.2=ON' }
            ],
            sclCode: "// ĐIỀU KHIỂN ĐÈN BÁO 3 VÙNG NHIỆT ĐỘ BẰNG SCL\n\n// 1. Vùng COLD: T < 15.0 °C\n\"Q_COLD\" := (\"Temperature\" < 15.0);\n\n// 2. Vùng NORMAL: 15.0 °C <= T <= 30.0 °C\n\"Q_NORMAL\" := (\"Temperature\" >= 15.0) AND (\"Temperature\" <= 30.0);\n\n// 3. Vùng HOT: T > 30.0 °C\n\"Q_HOT\" := (\"Temperature\" > 30.0);",
            explanationVi: "1. PHÂN TÍCH THUẬT TOÁN LADDER:\n- Để hiện thực hóa SFC từ Task 8 sang Ladder, phương pháp tối ưu và nhanh nhất cho bài toán phân vùng trạng thái tĩnh (Combinational state classification) là dùng trực tiếp các khối so sánh số thực (Real Comparators).\n- Network 1 (COLD): Khối lệnh CMP < kiểm tra nếu Temperature < 15.0 thì tiếp điểm đóng và cấp điện cho cuộn dây ngõ ra %Q1.0.\n- Network 2 (NORMAL): Dùng 2 khối so sánh mắc nối tiếp (tương đương hàm AND logic): Temperature >= 15.0 VÀ Temperature <= 30.0. Cả 2 điều kiện cùng thỏa mãn thì mới cấp điện cho cuộn %Q1.1.\n- Network 3 (HOT): Khối lệnh CMP > kiểm tra nếu Temperature > 30.0 thì cấp điện cho cuộn %Q1.2.\n\n2. ĐẢM BẢO TÍNH ĐỘC QUYỀN (MUTUAL EXCLUSIVITY):\n- Để không bao giờ có 2 đèn cùng sáng tại điểm ranh giới 15.0 °C và 30.0 °C:\n  + Tại đúng 15.0 °C: COLD tắt (vì 15.0 < 15.0 là False), NORMAL bật (vì 15.0 ≥ 15.0 là True).\n  + Tại đúng 30.0 °C: NORMAL bật (vì 30.0 ≤ 30.0 là True), HOT tắt (vì 30.0 > 30.0 là False).\n- Như vậy tại mọi giá trị nhiệt độ bất kỳ, luôn luôn chỉ có đúng một ngõ ra ở mức 1 (ON), các ngõ ra còn lại chắc chắn ở mức 0 (OFF).\n\n3. ĐỐI CHIẾU VỚI TIÊU CHÍ ĐÁNH GIÁ CỦA LAB:\n- Kiểm tra với 10 °C: Chỉ Q1.0 = 1, Q1.1 = 0, Q1.2 = 0 → ĐẠT.\n- Kiểm tra với 22 °C: Chỉ Q1.1 = 1, Q1.0 = 0, Q1.2 = 0 → ĐẠT.\n- Kiểm tra với 35 °C: Chỉ Q1.2 = 1, Q1.0 = 0, Q1.1 = 0 → ĐẠT.",
            tiaPortalSteps: [
              'Gán địa chỉ PLC tags: Q_COLD (%Q1.0), Q_NORMAL (%Q1.1), Q_HOT (%Q1.2).',
              'Trong OB1 -> Thêm Network mới -> Kéo khối CMP < từ thư viện Comparator operations.',
              'Đặt kiểu dữ liệu là REAL, IN1 = "Temperature", IN2 = 15.0, gán cuộn dây "Q_COLD".',
              'Thêm Network tiếp theo -> Mắc nối tiếp CMP >= 15.0 và CMP <= 30.0, gán cuộn "Q_NORMAL".',
              'Thêm Network thứ 3 -> CMP > 30.0, gán cuộn "Q_HOT".',
              'Tải xuống PLC và kiểm tra trạng thái các đèn LED Q1.0, Q1.1, Q1.2 trên vỏ CPU.'
            ]
          },
          {
            id: 10,
            learningOutcome: 'L.O.4.4',
            title: 'Shock Monitoring (Rate of Change)',
            titleVi: 'Giám sát Sốc / Rung Chấn Dựa trên Tốc độ Biến thiên (Rate of Change - RoC)',
            summary: 'Tính toán đạo hàm tín hiệu theo công thức RoC = (Current - Previous) / Ts với chu kỳ lấy mẫu Ts = 10 ms (OB30 Cyclic Interrupt). Kích hoạt ShockAlm nếu |RoC| > 30 %/s.',
            category: 'derivative',
            pdfPage: 4,
            evaluationItems: [
              { id: 'rapid_rot', label: 'Xoay nhanh núm biến trở: ShockAlm = ON', expectedCondition: '|RoC| > 30 %/s -> ShockAlm=ON' },
              { id: 'slow_rot', label: 'Xoay chậm núm biến trở: ShockAlm = OFF', expectedCondition: '|RoC| <= 30 %/s -> ShockAlm=OFF' },
              { id: 'ts_recalc', label: 'Đổi chu kỳ lấy mẫu (ví dụ Ts = 20 ms): Phải tính toán lại Ts trong công thức RoC', expectedCondition: 'Ts in formula matches OB30 cycle time' }
            ],
            sclCode: "// ============================================================================\n// KHỐI OB30: CYCLIC INTERRUPT (Chu kỳ ngắt cố định Ts = 10 ms = 0.010 giây)\n// ============================================================================\n\nVAR_TEMP\n    Current_Val : Real;\n    Abs_RoC : Real;\n    Ts : Real;\nEND_VAR\n\nTs := 0.010; // Nếu đổi sang 20ms -> sửa thành 0.020\nCurrent_Val := \"AI0_PCT\" * 100.0;\n\"RoC\" := (Current_Val - \"Prev_Val\") / Ts;\nAbs_RoC := ABS(\"RoC\");\n\nIF Abs_RoC > 30.0 THEN\n    \"ShockAlm\" := TRUE;\nELSE\n    \"ShockAlm\" := FALSE;\nEND_IF;\n\n// Bước này bắt buộc thực hiện ở cuối chu kỳ OB30:\n\"Prev_Val\" := Current_Val;",
            explanationVi: "1. NGUYÊN LÝ TOÁN HỌC CỦA TỐC ĐỘ BIẾN THIÊN (RATE OF CHANGE - ĐẠO HÀM):\n- Tốc độ biến thiên (RoC) chính là đạo hàm bậc nhất của tín hiệu analog theo thời gian:\nFORMULA: RoC(t) ≈ {d y(t)} / {d t} ≈ {y[k] - y[k - 1]} / {Ts}\n- Trong đó:\n  + y[k]: Giá trị tín hiệu ở chu kỳ hiện tại (Current_Val).\n  + y[k - 1]: Giá trị tín hiệu ở chu kỳ lấy mẫu liền trước (Prev_Val).\n  + Ts: Chu kỳ lấy mẫu danh định (Sampling period). Khi Ts = 10 ms, ta có Ts = 0.010 s.\n- Thứ nguyên của RoC là %/s (phần trăm trên một giây).\n- Đề bài sử dụng giá trị tuyệt đối |RoC| > 30.0 %/s vì hiện tượng sốc hay rung động va chạm có thể làm tín hiệu vọt lên đột ngột (đạo hàm dương) hoặc sụt áp đột ngột (đạo hàm âm).\n\n2. TẠI SAO BẮT BUỘC DÙNG KHỐI NGẮT CHU KỲ OB30 (CYCLIC INTERRUPT)?\n- OB1 (Main program cycle) là vòng quét lặp tự do (Free-running cycle). Thời gian quét của OB1 phụ thuộc vào số lượng lệnh đang chạy, tác vụ truyền thông HMI/SCADA, và có thể biến động từ 1 ms đến 5–10 ms (gọi là hiện tượng Scan Time Jitter).\n- Nếu tính toán RoC = (Current - Previous) / 0.010 trong OB1, trong khi thực tế chu kỳ quét bị kéo dài lên 20 ms, thì mẫu số 0.010 sẽ hoàn toàn sai lệch, dẫn tới đạo hàm tính ra bị nhân đôi hoặc méo mó.\n- Ngược lại, OB30 là khối ngắt phần cứng (Hardware Timer Interrupt) với độ chính xác cỡ micro-giây. Cứ đúng 10.0 ms, CPU ngắt chương trình OB1 để ưu tiên thực thi OB30, đảm bảo Ts luôn là một hằng số toán học lý tưởng!\n\n3. THAY ĐỔI CHU KỲ LẤY MẪU (VÍ DỤ TĂNG LÊN Ts = 20 ms):\n- Khi tăng gấp đôi chu kỳ lấy mẫu từ 10 ms lên 20 ms:\n  + Trong cấu hình phần cứng CPU / thuộc tính OB30: Sửa Execution cycle = 20 ms.\n  + Trong công thức tính toán: Phải chia cho 0.020 thay vì 0.010.\nFORMULA: RoC (khi Ts = 20 ms) = {Current - Previous} / {0.020}\n  + Nếu không cập nhật Ts trong công thức, kết quả RoC sẽ bị sai lệch một nửa (50%), dẫn đến hệ thống không cảnh báo đúng ngưỡng.\n\n4. KIỂM CHỨNG THỰC TẾ:\n- Xoay núm biến trở thật chậm: Current - Previous ≈ 0.05% trong 10 ms:\nFORMULA: RoC = {0.05} / {0.010} = 5.0 %/s < 30 %/s → ShockAlm = 0\n- Dùng tay xoay thật nhanh hoặc gõ/lắc biến trở: Current - Previous = 2.0% chỉ trong 10 ms:\nFORMULA: RoC = {2.0} / {0.010} = 200.0 %/s > 30 %/s → ShockAlm = 1",
            tiaPortalSteps: [
              'Nhấp chuột phải vào "Program blocks" -> "Add new block" -> Chọn Organization block (OB) -> "Cyclic interrupt".',
              'Đặt tên là OB30, cấu hình thời gian ngắt "Cyclic time" = 10 ms (hoặc 20 ms nếu thí nghiệm mở rộng).',
              'Khai báo các biến nhớ: RoC (%MD32, Real), Prev_Val (%MD36, Real), ShockAlm (%Q0.1, Bool).',
              'Viết mã SCL hoặc Ladder rungs tính toán theo công thức RoC = (Current - Prev) / 0.010.',
              'Sử dụng hàm ABS để lấy độ lớn tuyệt đối và so sánh với 30.0.',
              'Cuối chu kỳ gán Prev_Val := Current_Val.',
              'Download chương trình xuống CPU và dùng tay xoay vặn núm thật nhanh để kích hoạt đèn ShockAlm.',
              'Để xuất file sang Excel/Text: Sử dụng tính năng Trace trong TIA Portal hoặc khối lệnh DataLogCreate/DataLogWrite lưu file .CSV trực tiếp lên Web Server của S7-1200.'
            ]
          }
        ];

        var TASK_LADDER_PROGRAMS = {
          1: {
            taskId: 1,
            obBlock: 'OB1 [Main] · Kiểm tra & Giám sát phần cứng AI0',
            networks: [
              {
                id: 't1-n1',
                title: 'Network 1: Giám sát dải hợp lệ phần cứng AI0 (%IW64) bằng IN_RANGE',
                comment: 'Kiểm tra điện áp 0–10V hợp lệ (0 .. 27648) và phát hiện lỗi tràn Overflow (>= 32767) khi đấu nhầm áp cao.',
                rungs: [
                  [
                    { kind: 'compare', op: 'IN_RANGE', dataType: 'Int', in1: '0', in2: '%IW64', in3: '27648', liveReadout: function (s) { return String(s.rawIW64); }, active: function (s) { return s.rawIW64 >= 0 && s.rawIW64 <= 27648; } },
                    { kind: 'coil', variant: 'OUT', tag: 'AI0_Hardware_OK', address: '%M0.0', active: function (s) { return s.rawIW64 >= 0 && s.rawIW64 <= 27648; } }
                  ],
                  [
                    { kind: 'compare', op: '>=', dataType: 'Int', in1: '%IW64', in2: '32767', liveReadout: function (s) { return String(s.rawIW64); }, active: function (s) { return s.rawIW64 >= 32767; } },
                    { kind: 'coil', variant: 'OUT', tag: 'AI0_Overflow_Fault', address: '%M0.1', active: function (s) { return s.rawIW64 >= 32767; } }
                  ]
                ]
              },
              {
                id: 't1-n2',
                title: 'Network 2: Đọc tín hiệu kiểm tra kênh AI0 khi xoay biến trở',
                comment: 'Đưa giá trị %IW64 vào vùng nhớ %MW10 để theo dõi trực tiếp trên Watch Table khi xoay núm.',
                rungs: [
                  [
                    { kind: 'contact', variant: 'NO', tag: 'AlwaysTRUE', address: '%M1.2', active: function () { return true; } },
                    { kind: 'box', instruction: 'MOVE', subLabel: 'Int', inputs: [{ pin: 'IN', label: '%IW64 (AI0)', liveValue: function (s) { return String(s.rawIW64); } }], outputs: [{ pin: 'OUT1', label: 'AI0_RAW (%MW10)', liveValue: function (s) { return String(s.rawIW64); } }] }
                  ]
                ]
              }
            ]
          },
          2: {
            taskId: 2,
            obBlock: 'OB1 [Main] · Kiểm chứng 2 kênh AI tích hợp & Mốc 5V',
            networks: [
              {
                id: 't2-n1',
                title: 'Network 1: Đọc song song 2 kênh Analog tích hợp AI0 (%IW64) và AI1 (%IW66)',
                comment: 'Minh họa CPU S7-1200 có 2 kênh AI onboard dùng chung thanh ghi địa chỉ %IW64 và %IW66.',
                rungs: [
                  [
                    { kind: 'contact', variant: 'NO', tag: 'AlwaysTRUE', address: '%M1.2', active: function () { return true; } },
                    { kind: 'branch', branches: [
                      [{ kind: 'box', instruction: 'MOVE', subLabel: 'AI0', inputs: [{ pin: 'IN', label: '%IW64', liveValue: function (s) { return String(s.rawIW64); } }], outputs: [{ pin: 'OUT1', label: 'AI0_RAW (%MW10)', liveValue: function (s) { return String(s.rawIW64); } }] }],
                      [{ kind: 'box', instruction: 'MOVE', subLabel: 'AI1', inputs: [{ pin: 'IN', label: '%IW66', liveValue: function () { return '0'; } }], outputs: [{ pin: 'OUT1', label: 'AI1_RAW (%MW12)', liveValue: function () { return '0'; } }] }]
                    ] }
                  ]
                ]
              },
              {
                id: 't2-n2',
                title: 'Network 2: Kiểm chứng điểm giữa dải đo 5V (50% = 13824 ± 300 counts)',
                comment: 'Kích bit kiểm tra khi tín hiệu đầu vào nằm quanh ngưỡng 5.0 V (50% dải đo 0–10V).',
                rungs: [
                  [
                    { kind: 'compare', op: 'IN_RANGE', dataType: 'Int', in1: '13524', in2: 'AI0_RAW', in3: '14124', liveReadout: function (s) { return String(s.rawIW64); }, active: function (s) { return s.rawIW64 >= 13524 && s.rawIW64 <= 14124; } },
                    { kind: 'coil', variant: 'OUT', tag: 'AI0_At_50Pct_5V', address: '%M0.2', active: function (s) { return s.rawIW64 >= 13524 && s.rawIW64 <= 14124; } }
                  ]
                ]
              }
            ]
          },
          3: {
            taskId: 3,
            obBlock: 'OB1 [Main] · Đọc giá trị thô %IW64',
            networks: [
              {
                id: 't3-n1',
                title: 'Network 1: Sao chép dữ liệu thô từ thanh ghi phần cứng %IW64 sang AI0_RAW',
                comment: 'Tại 0V -> 0; tại 5V -> ~13824; tại 10V -> 27648 (kiểu số nguyên có dấu Int 16-bit).',
                rungs: [
                  [
                    { kind: 'box', instruction: 'MOVE', subLabel: 'Int -> Int', inputs: [{ pin: 'IN', label: '%IW64 ("AI0")', liveValue: function (s) { return String(s.rawIW64); } }], outputs: [{ pin: 'OUT1', label: '"AI0_RAW" (%MW10)', liveValue: function (s) { return String(s.rawIW64); } }] }
                  ]
                ]
              }
            ]
          },
          4: {
            taskId: 4,
            obBlock: 'OB1 [Main] · Chuẩn hóa tín hiệu NORM_X',
            networks: [
              {
                id: 't4-n1',
                title: 'Network 1: Đọc giá trị thô %IW64 sang AI0_RAW (%MW10)',
                comment: 'Đọc dữ liệu đầu vào trước khi đưa vào khối chuẩn hóa.',
                rungs: [
                  [{ kind: 'box', instruction: 'MOVE', subLabel: 'Int', inputs: [{ pin: 'IN', label: '%IW64', liveValue: function (s) { return String(s.rawIW64); } }], outputs: [{ pin: 'OUT1', label: '"AI0_RAW" (%MW10)', liveValue: function (s) { return String(s.rawIW64); } }] }]
                ]
              },
              {
                id: 't4-n2',
                title: 'Network 2: Chuẩn hóa dải INT (0..27648) sang REAL (0.0..1.0) bằng NORM_X',
                comment: 'Công thức: OUT = (VALUE - MIN) / (MAX - MIN). Tại 5V: AI0_PCT = 0.500.',
                rungs: [
                  [{ kind: 'box', instruction: 'NORM_X', subLabel: 'INT to REAL', inputs: [{ pin: 'MIN', label: '0' }, { pin: 'VALUE', label: '"AI0_RAW" (%MW10)', liveValue: function (s) { return String(s.rawIW64); } }, { pin: 'MAX', label: '27648' }], outputs: [{ pin: 'OUT', label: '"AI0_PCT" (%MD12)', liveValue: function (s) { return s.normPct.toFixed(4); } }] }]
                ]
              }
            ]
          },
          5: {
            taskId: 5,
            obBlock: 'OB1 [Main] · Quy đổi điện áp thực tế SCALE_X',
            networks: [
              {
                id: 't5-n1',
                title: 'Network 1: Chuẩn hóa từ %IW64 sang AI0_PCT (0.0..1.0)',
                comment: 'Tín hiệu chuẩn hóa làm đầu vào cho SCALE_X.',
                rungs: [
                  [{ kind: 'box', instruction: 'NORM_X', subLabel: 'INT to REAL', inputs: [{ pin: 'MIN', label: '0' }, { pin: 'VALUE', label: '%IW64', liveValue: function (s) { return String(s.rawIW64); } }, { pin: 'MAX', label: '27648' }], outputs: [{ pin: 'OUT', label: '"AI0_PCT" (%MD12)', liveValue: function (s) { return s.normPct.toFixed(4); } }] }]
                ]
              },
              {
                id: 't5-n2',
                title: 'Network 2: Quy đổi sang điện áp 0.0 .. 10.0 V bằng SCALE_X',
                comment: 'Kiểm tra tại 2V, 6V, 9V đảm bảo sai số <= ±0.1 V so với đồng hồ VOM.',
                rungs: [
                  [{ kind: 'box', instruction: 'SCALE_X', subLabel: 'REAL to REAL', inputs: [{ pin: 'MIN', label: '0.0' }, { pin: 'VALUE', label: '"AI0_PCT" (%MD12)', liveValue: function (s) { return s.normPct.toFixed(3); } }, { pin: 'MAX', label: '10.0' }], outputs: [{ pin: 'OUT', label: '"AI0_V" (%MD16)', liveValue: function (s) { return s.scaleV.toFixed(2) + ' V'; } }] }]
                ]
              }
            ]
          },
          6: {
            taskId: 6,
            obBlock: 'OB1 [Main] · Cảnh báo phòng sạch Hysteresis dùng chốt SR',
            networks: [
              {
                id: 't6-n1',
                title: 'Network 1: Quy đổi tín hiệu sang thang đo kỹ thuật 0.0 .. 100.0 %',
                comment: 'Ngõ ra AI0_ENG_FILT (%MD20) dùng cho cả hai bộ so sánh cảnh báo cao/thấp.',
                rungs: [
                  [{ kind: 'box', instruction: 'SCALE_X', subLabel: 'REAL to REAL', inputs: [{ pin: 'MIN', label: '0.0' }, { pin: 'VALUE', label: '"AI0_PCT" (%MD12)', liveValue: function (s) { return s.normPct.toFixed(3); } }, { pin: 'MAX', label: '100.0' }], outputs: [{ pin: 'OUT', label: '"AI0_ENG_FILT" (%MD20)', liveValue: function (s) { return s.engFilt.toFixed(1) + ' %'; } }] }]
                ]
              },
              {
                id: 't6-n2',
                title: 'Network 2: Chốt cảnh báo mức cao HiAlm (Set > 80.0%, Reset < 78.0%)',
                comment: 'Dải trễ 2% [78% .. 80%] giữ nguyên trạng thái để chống nhấp nháy đèn báo.',
                rungs: [
                  [
                    { kind: 'compare', op: '>', dataType: 'Real', in1: 'AI0_ENG_FILT', in2: '80.0', liveReadout: function (s) { return s.engFilt.toFixed(1) + '%'; }, active: function (s) { return s.engFilt > 80.0; } },
                    { kind: 'box', instruction: 'SR', subLabel: 'Flip-Flop', inputs: [{ pin: 'S1', label: 'Set (> 80%)', liveValue: function (s) { return s.engFilt > 80.0 ? '1' : '0'; } }], auxInputs: [{ pin: 'R', elements: [{ kind: 'compare', op: '<', dataType: 'Real', in1: 'AI0_ENG_FILT', in2: '78.0', liveReadout: function (s) { return s.engFilt.toFixed(1) + '%'; }, active: function (s) { return s.engFilt < 78.0; } }] }], outputs: [{ pin: 'Q', label: '"HiAlm" (%Q0.2)', liveValue: function (s) { return s.hiAlm ? 'TRUE' : 'FALSE'; } }], active: function (s) { return s.hiAlm; } },
                    { kind: 'coil', variant: 'OUT', tag: 'HiAlm', address: '%Q0.2', active: function (s) { return s.hiAlm; } }
                  ]
                ]
              },
              {
                id: 't6-n3',
                title: 'Network 3: Chốt cảnh báo mức thấp LoAlm (Set < 20.0%, Reset > 22.0%)',
                comment: 'Bật cảnh báo khi tụt dưới 20% và chỉ tắt khi phục hồi vượt 22%.',
                rungs: [
                  [
                    { kind: 'compare', op: '<', dataType: 'Real', in1: 'AI0_ENG_FILT', in2: '20.0', liveReadout: function (s) { return s.engFilt.toFixed(1) + '%'; }, active: function (s) { return s.engFilt < 20.0; } },
                    { kind: 'box', instruction: 'SR', subLabel: 'Flip-Flop', inputs: [{ pin: 'S1', label: 'Set (< 20%)', liveValue: function (s) { return s.engFilt < 20.0 ? '1' : '0'; } }], auxInputs: [{ pin: 'R', elements: [{ kind: 'compare', op: '>', dataType: 'Real', in1: 'AI0_ENG_FILT', in2: '22.0', liveReadout: function (s) { return s.engFilt.toFixed(1) + '%'; }, active: function (s) { return s.engFilt > 22.0; } }] }], outputs: [{ pin: 'Q', label: '"LoAlm" (%Q0.3)', liveValue: function (s) { return s.loAlm ? 'TRUE' : 'FALSE'; } }], active: function (s) { return s.loAlm; } },
                    { kind: 'coil', variant: 'OUT', tag: 'LoAlm', address: '%Q0.3', active: function (s) { return s.loAlm; } }
                  ]
                ]
              }
            ]
          },
          7: {
            taskId: 7,
            obBlock: 'OB1 [Main] · Điều khiển Bơm cấp nước Bồn (30% - 70%)',
            networks: [
              {
                id: 't7-n1',
                title: 'Network 1 (Cách 1 - Khối SR): BẬT bơm < 30%, TẮT bơm > 70%',
                comment: 'Dùng chốt SR đảm bảo bơm giữ nguyên trạng thái trong vùng trễ 30% .. 70%.',
                rungs: [
                  [
                    { kind: 'compare', op: '<', dataType: 'Real', in1: 'Tank_Level_Pct', in2: '30.0', liveReadout: function (s) { return s.tankLevel.toFixed(1) + '%'; }, active: function (s) { return s.tankLevel < 30.0; } },
                    { kind: 'box', instruction: 'SR', subLabel: 'Tank Pump', inputs: [{ pin: 'S1', label: 'Bật (< 30%)', liveValue: function (s) { return s.tankLevel < 30.0 ? '1' : '0'; } }], auxInputs: [{ pin: 'R', elements: [{ kind: 'compare', op: '>', dataType: 'Real', in1: 'Tank_Level_Pct', in2: '70.0', liveReadout: function (s) { return s.tankLevel.toFixed(1) + '%'; }, active: function (s) { return s.tankLevel > 70.0; } }] }], outputs: [{ pin: 'Q', label: '"Pump_CMD" (%Q0.0)', liveValue: function (s) { return s.pumpCmd ? 'ON' : 'OFF'; } }], active: function (s) { return s.pumpCmd; } },
                    { kind: 'coil', variant: 'OUT', tag: 'Pump_CMD', address: '%Q0.0', active: function (s) { return s.pumpCmd; } }
                  ]
                ]
              },
              {
                id: 't7-n2',
                title: 'Network 2 (Cách 2 - Mạch tự giữ kinh điển): Seal-in Latch Circuit',
                comment: 'Biểu diễn tương đương bằng tiếp điểm tự giữ song song với điều kiện mở bơm, nối tiếp điều kiện cắt <= 70%.',
                rungs: [
                  [
                    { kind: 'branch', branches: [
                      [{ kind: 'compare', op: '<', dataType: 'Real', in1: 'Tank_Level_Pct', in2: '30.0', liveReadout: function (s) { return s.tankLevel.toFixed(1) + '%'; }, active: function (s) { return s.tankLevel < 30.0; } }],
                      [{ kind: 'contact', variant: 'NO', tag: 'Pump_CMD', address: '%Q0.0', active: function (s) { return s.pumpCmd; } }]
                    ] },
                    { kind: 'compare', op: '<=', dataType: 'Real', in1: 'Tank_Level_Pct', in2: '70.0', liveReadout: function (s) { return s.tankLevel.toFixed(1) + '%'; }, active: function (s) { return s.tankLevel <= 70.0; } },
                    { kind: 'coil', variant: 'OUT', tag: 'Pump_CMD', address: '%Q0.0', active: function (s) { return s.pumpCmd; } }
                  ]
                ]
              }
            ]
          },
          8: {
            taskId: 8,
            obBlock: 'OB1 [Main] · Hiện thực hóa GRAFCET 3 bước bằng Ladder (Set/Reset Step Bits)',
            networks: [
              {
                id: 't8-n1',
                title: 'Network 1: Bước 1 (Step_1_COLD) & Chuyển đổi sang Bước 2 (NORMAL)',
                comment: 'Nếu đang ở Step 1 và Temperature >= 15.0°C thì Set Step 2 và Reset Step 1.',
                rungs: [
                  [
                    { kind: 'contact', variant: 'NO', tag: 'Step_1_COLD', address: '%M10.0', active: function (s) { return s.qCold; } },
                    { kind: 'compare', op: '>=', dataType: 'Real', in1: 'Temperature', in2: '15.0', liveReadout: function (s) { return s.temperature.toFixed(1) + '°C'; }, active: function (s) { return s.temperature >= 15.0; } },
                    { kind: 'branch', branches: [
                      [{ kind: 'coil', variant: 'SET', tag: 'Step_2_NORMAL', address: '%M10.1', active: function (s) { return s.qNormal; } }],
                      [{ kind: 'coil', variant: 'RESET', tag: 'Step_1_COLD', address: '%M10.0', active: function (s) { return s.qCold && s.temperature >= 15.0; } }]
                    ] }
                  ]
                ]
              },
              {
                id: 't8-n2',
                title: 'Network 2: Chuyển tiếp 2 chiều từ Bước 2 (NORMAL) <-> Bước 1 / Bước 3',
                comment: 'Nhánh trên: T < 15.0°C quay về Step 1. Nhánh dưới: T > 30.0°C tiến lên Step 3.',
                rungs: [
                  [
                    { kind: 'contact', variant: 'NO', tag: 'Step_2_NORMAL', address: '%M10.1', active: function (s) { return s.qNormal; } },
                    { kind: 'branch', branches: [
                      [
                        { kind: 'compare', op: '<', dataType: 'Real', in1: 'Temperature', in2: '15.0', liveReadout: function (s) { return s.temperature.toFixed(1) + '°C'; }, active: function (s) { return s.temperature < 15.0; } },
                        { kind: 'coil', variant: 'SET', tag: 'Step_1_COLD', address: '%M10.0', active: function (s) { return s.qCold; } }
                      ],
                      [
                        { kind: 'compare', op: '>', dataType: 'Real', in1: 'Temperature', in2: '30.0', liveReadout: function (s) { return s.temperature.toFixed(1) + '°C'; }, active: function (s) { return s.temperature > 30.0; } },
                        { kind: 'coil', variant: 'SET', tag: 'Step_3_HOT', address: '%M10.2', active: function (s) { return s.qHot; } }
                      ]
                    ] }
                  ]
                ]
              },
              {
                id: 't8-n3',
                title: 'Network 3: Khối Action — Xuất ngõ ra đèn Q1.0, Q1.1, Q1.2 theo từng Step',
                comment: 'Đảm bảo tại mỗi thời điểm chỉ có duy nhất 1 bước tích cực và 1 đèn sáng.',
                rungs: [
                  [{ kind: 'contact', variant: 'NO', tag: 'Step_1_COLD', address: '%M10.0', active: function (s) { return s.qCold; } }, { kind: 'coil', variant: 'OUT', tag: 'Q_COLD', address: '%Q1.0', active: function (s) { return s.qCold; } }],
                  [{ kind: 'contact', variant: 'NO', tag: 'Step_2_NORMAL', address: '%M10.1', active: function (s) { return s.qNormal; } }, { kind: 'coil', variant: 'OUT', tag: 'Q_NORMAL', address: '%Q1.1', active: function (s) { return s.qNormal; } }],
                  [{ kind: 'contact', variant: 'NO', tag: 'Step_3_HOT', address: '%M10.2', active: function (s) { return s.qHot; } }, { kind: 'coil', variant: 'OUT', tag: 'Q_HOT', address: '%Q1.2', active: function (s) { return s.qHot; } }]
                ]
              }
            ]
          },
          9: {
            taskId: 9,
            obBlock: 'OB1 [Main] · Chương trình Ladder Nhiệt độ 3 vùng (CMP)',
            networks: [
              {
                id: 't9-n1',
                title: 'Network 1: Vùng COLD — Bật Q_COLD (%Q1.0) khi T < 15.0 °C',
                comment: 'Kiểm tra ở 10 °C: chỉ Q1.0 sáng.',
                rungs: [[{ kind: 'compare', op: '<', dataType: 'Real', in1: 'Temperature', in2: '15.0', liveReadout: function (s) { return s.temperature.toFixed(1) + '°C'; }, active: function (s) { return s.temperature < 15.0; } }, { kind: 'coil', variant: 'OUT', tag: 'Q_COLD', address: '%Q1.0', active: function (s) { return s.qCold; } }]]
              },
              {
                id: 't9-n2',
                title: 'Network 2: Vùng NORMAL — Bật Q_NORMAL (%Q1.1) khi 15.0 <= T <= 30.0 °C',
                comment: 'Mắc nối tiếp 2 khối so sánh CMP >= và CMP <=. Kiểm tra ở 22 °C: chỉ Q1.1 sáng.',
                rungs: [[{ kind: 'compare', op: '>=', dataType: 'Real', in1: 'Temperature', in2: '15.0', liveReadout: function (s) { return s.temperature.toFixed(1) + '°C'; }, active: function (s) { return s.temperature >= 15.0; } }, { kind: 'compare', op: '<=', dataType: 'Real', in1: 'Temperature', in2: '30.0', liveReadout: function (s) { return s.temperature.toFixed(1) + '°C'; }, active: function (s) { return s.temperature <= 30.0; } }, { kind: 'coil', variant: 'OUT', tag: 'Q_NORMAL', address: '%Q1.1', active: function (s) { return s.qNormal; } }]]
              },
              {
                id: 't9-n3',
                title: 'Network 3: Vùng HOT — Bật Q_HOT (%Q1.2) khi T > 30.0 °C',
                comment: 'Kiểm tra ở 35 °C: chỉ Q1.2 sáng.',
                rungs: [[{ kind: 'compare', op: '>', dataType: 'Real', in1: 'Temperature', in2: '30.0', liveReadout: function (s) { return s.temperature.toFixed(1) + '°C'; }, active: function (s) { return s.temperature > 30.0; } }, { kind: 'coil', variant: 'OUT', tag: 'Q_HOT', address: '%Q1.2', active: function (s) { return s.qHot; } }]]
              }
            ]
          },
          10: {
            taskId: 10,
            obBlock: 'OB30 [Cyclic Interrupt] · Chu kỳ ngắt Ts = 10 ms / 20 ms',
            networks: [
              {
                id: 't10-n1',
                title: 'Network 1: Tính phần trăm hiện tại & hiệu số (Current_Val - Prev_Val)',
                comment: 'Chuyển AI0_PCT sang 0..100% bằng MUL, sau đó trừ cho giá trị chu kỳ ngắt trước bằng SUB.',
                rungs: [[
                  { kind: 'box', instruction: 'MUL', subLabel: 'Real', inputs: [{ pin: 'IN1', label: '"AI0_PCT"', liveValue: function (s) { return s.normPct.toFixed(3); } }, { pin: 'IN2', label: '100.0' }], outputs: [{ pin: 'OUT', label: '#Current_Val', liveValue: function (s) { return s.engFilt.toFixed(1) + '%'; } }] },
                  { kind: 'box', instruction: 'SUB', subLabel: 'Real', inputs: [{ pin: 'IN1', label: '#Current_Val', liveValue: function (s) { return s.engFilt.toFixed(1); } }, { pin: 'IN2', label: '"Prev_Val" (%MD36)', liveValue: function (s) { return (s.engFilt - s.roc * (s.sampleTimeMs / 1000)).toFixed(1); } }], outputs: [{ pin: 'OUT', label: '#Diff_Val', liveValue: function (s) { return (s.roc * (s.sampleTimeMs / 1000)).toFixed(2); } }] }
                ]]
              },
              {
                id: 't10-n2',
                title: 'Network 2: Chia cho chu kỳ lấy mẫu Ts và lấy trị tuyệt đối ABS(RoC)',
                comment: 'Lưu ý: Khi đổi Cyclic Interrupt OB30 sang 20 ms thì mẫu số IN2 của khối DIV phải cập nhật thành 0.020.',
                rungs: [[
                  { kind: 'box', instruction: 'DIV', subLabel: 'Real', inputs: [{ pin: 'IN1', label: '#Diff_Val', liveValue: function (s) { return (s.roc * (s.sampleTimeMs / 1000)).toFixed(2); } }, { pin: 'IN2', label: 'Ts (s)', liveValue: function (s) { return (s.sampleTimeMs / 1000).toFixed(3); } }], outputs: [{ pin: 'OUT', label: '"RoC" (%MD32)', liveValue: function (s) { return s.roc.toFixed(1) + ' %/s'; } }] },
                  { kind: 'box', instruction: 'ABS', subLabel: 'Real', inputs: [{ pin: 'IN', label: '"RoC" (%MD32)', liveValue: function (s) { return s.roc.toFixed(1); } }], outputs: [{ pin: 'OUT', label: '#Abs_RoC', liveValue: function (s) { return Math.abs(s.roc).toFixed(1); } }] }
                ]]
              },
              {
                id: 't10-n3',
                title: 'Network 3: So sánh ngưỡng sốc |RoC| > 30.0 %/s -> Kích ShockAlm (%Q0.1)',
                comment: 'Xoay chậm |RoC| <= 30 -> ShockAlm = OFF; Xoay nhanh |RoC| > 30 -> ShockAlm = ON.',
                rungs: [[{ kind: 'compare', op: '>', dataType: 'Real', in1: '#Abs_RoC', in2: '30.0', liveReadout: function (s) { return Math.abs(s.roc).toFixed(1) + ' %/s'; }, active: function (s) { return s.shockAlm; } }, { kind: 'coil', variant: 'OUT', tag: 'ShockAlm', address: '%Q0.1', active: function (s) { return s.shockAlm; } }]]
              },
              {
                id: 't10-n4',
                title: 'Network 4: Cập nhật Prev_Val cho chu kỳ OB30 tiếp theo (Bắt buộc đặt cuối)',
                comment: 'Nếu đặt trước Network 1 sẽ làm Diff_Val luôn bằng 0 và mất đạo hàm.',
                rungs: [[{ kind: 'box', instruction: 'MOVE', subLabel: 'Real', inputs: [{ pin: 'IN', label: '#Current_Val', liveValue: function (s) { return s.engFilt.toFixed(1); } }], outputs: [{ pin: 'OUT1', label: '"Prev_Val" (%MD36)', liveValue: function (s) { return s.engFilt.toFixed(1); } }] }]]
              }
            ]
          }
        };

        // Reactive Global State
        var S = {
          activeTab: 'simulation', // 'simulation' | 'tasks' | 'hmi' | 'esp32'
          selectedTaskId: 1,
          taskSubTab: 'sim',       // 'sim' | 'code' | 'explanation' | 'steps' | 'rubric'
          codeLangView: 'both',    // 'both' | 'lad' | 'scl'
          ladderMonitorOn: true,
          voltage: 5.0,
          rawIW64: 13824,
          normPct: 0.5,
          scaleV: 5.0,
          engFilt: 50.0,
          tankLevel: 50.0,
          pumpCmd: false,
          temperature: 22.0,
          qCold: false,
          qNormal: true,
          qHot: false,
          hiAlm: false,
          loAlm: false,
          sampleTimeMs: 10,
          roc: 0.0,
          shockAlm: false,
          prevVal: 50.0,
          shockTimer: null,
          syncMode: 'pot',         // 'pot' | 'tank' | 'temp'
          isAutoSweeping: false,
          sweepDir: 1,
          isDraining: false,
          // Shock Logger (Task 10)
          shockRecording: true,
          shockSubTab: 'stream',   // 'stream' | 'real_plc_guide'
          shockLogs: [],
          shockLogCounter: 0,
          shockStartTime: Date.now(),
          prevLogVal: 50.0,
          // HMI & PLCSIM
          plcSimRunning: true,
          pgPcInterface: 'PLCSIM.TCPIP.1',
          hmiScreen: 1,
          activeGuideStep: 1,
          trendHistory: (function () {
            var a = [];
            for (var i = 0; i < 30; i++) a.push({ engFilt: 50, roc: 0 });
            return a;
          })(),
          alarms: [],
          // ESP32
          esp32CodeTab: 'settimino',
          esp32ConsoleActive: true,
          esp32Logs: [],
          // Modals
          isTagModalOpen: false,
          isRubricOpen: false,
          studentName: 'Nguyễn Văn An - MSSV: 2011xxx',
          supervisor: 'TS. / ThS. Giảng viên Hướng dẫn'
        };

        function recomputeDerived(skipRoc) {
          var pipe = computeAnalogPipeline(S.voltage);
          S.voltage = pipe.voltage;
          S.rawIW64 = pipe.rawIW64;
          S.normPct = pipe.normPct;
          S.scaleV = pipe.scaleV;
          S.engFilt = pipe.engFilt;

          var clean = evaluateCleanroomHysteresis(S.engFilt, { hiAlm: S.hiAlm, loAlm: S.loAlm });
          S.hiAlm = clean.hiAlm;
          S.loAlm = clean.loAlm;

          S.pumpCmd = evaluateTankPumpHysteresis(S.tankLevel, S.pumpCmd);

          var tz = evaluateTemperatureZone(S.temperature);
          S.qCold = tz.qCold;
          S.qNormal = tz.qNormal;
          S.qHot = tz.qHot;

          if (!skipRoc) {
            var r = computeRoC(S.engFilt, S.prevVal, S.sampleTimeMs);
            S.roc = r.roc;
            if (r.shockAlm) {
              S.shockAlm = true;
              if (S.shockTimer) clearTimeout(S.shockTimer);
              S.shockTimer = setTimeout(function () {
                S.shockAlm = false;
                updateDynamic();
              }, 1500);
            }
            S.prevVal = S.engFilt;
          }

          // Check HMI Alarms if connected
          if (S.plcSimRunning && S.pgPcInterface === 'PLCSIM.TCPIP.1') {
            var nowStr = new Date().toTimeString().split(' ')[0];
            if (S.hiAlm) appendAlarm('HiAlm (%Q0.2)', 'Áp suất/Tín hiệu vượt ngưỡng cao > 80% (' + S.engFilt.toFixed(1) + '%)', 'HIGH', nowStr);
            if (S.loAlm) appendAlarm('LoAlm (%Q0.3)', 'Áp suất/Tín hiệu dưới ngưỡng thấp < 20% (' + S.engFilt.toFixed(1) + '%)', 'LOW', nowStr);
            if (S.shockAlm) appendAlarm('ShockAlm (%Q0.1)', 'Cảnh báo sốc cơ khí! |RoC| = ' + Math.abs(S.roc).toFixed(1) + ' %/s > 30 %/s', 'CRITICAL', nowStr);
          }
        }

        function appendAlarm(tag, msg, sev, ts) {
          for (var i = 0; i < S.alarms.length; i++) {
            if (S.alarms[i].tag === tag && S.alarms[i].status === 'INCOMING') return;
          }
          S.alarms.unshift({ id: Date.now() + Math.floor(Math.random() * 1000), tag: tag, message: msg, severity: sev, timestamp: ts, status: 'INCOMING' });
          if (S.alarms.length > 25) S.alarms.length = 25;
        }

        function setVoltage(v, syncOther) {
          S.voltage = clampVoltage(v);
          if (syncOther && S.syncMode === 'tank') S.tankLevel = Math.round(S.voltage * 100) / 10;
          else if (syncOther && S.syncMode === 'temp') S.temperature = Math.round(S.voltage * 50) / 10;
          recomputeDerived(false);
          updateDynamic();
        }

        function setTankLevel(lvl) {
          S.tankLevel = Math.min(100, Math.max(0, lvl));
          S.voltage = clampVoltage(S.tankLevel / 10);
          recomputeDerived(false);
          updateDynamic();
        }

        function setTemperature(t) {
          S.temperature = Math.min(50, Math.max(0, t));
          S.voltage = clampVoltage(S.temperature / 5);
          recomputeDerived(false);
          updateDynamic();
        }

        function triggerFlickFast() {
          var step = S.voltage > 5.0 ? -4.5 : 4.5;
          var newV = clampVoltage(S.voltage + step);
          var tsSec = S.sampleTimeMs / 1000.0;
          var jumpRoc = ((newV - S.voltage) * 10.0) / tsSec;
          S.voltage = newV;
          recomputeDerived(true);
          S.roc = jumpRoc;
          S.shockAlm = true;
          S.prevVal = S.engFilt;
          if (S.plcSimRunning && S.pgPcInterface === 'PLCSIM.TCPIP.1') {
            appendAlarm('ShockAlm (%Q0.1)', 'Cảnh báo sốc cơ khí! |RoC| = ' + Math.abs(jumpRoc).toFixed(1) + ' %/s > 30 %/s', 'CRITICAL', new Date().toTimeString().split(' ')[0]);
          }
          if (S.shockTimer) clearTimeout(S.shockTimer);
          S.shockTimer = setTimeout(function () {
            S.shockAlm = false;
            S.roc = 0;
            updateDynamic();
          }, 2000);
          updateDynamic();
        }

        // Background Simulation Loops
        setInterval(function () {
          if (S.isAutoSweeping) {
            var next = S.voltage + S.sweepDir * 0.1;
            if (next >= 10.0) { next = 10.0; S.sweepDir = -1; }
            else if (next <= 0.0) { next = 0.0; S.sweepDir = 1; }
            S.voltage = Math.round(next * 10) / 10;
            recomputeDerived(false);
            updateDynamic();
          }
        }, 80);

        setInterval(function () {
          if (S.activeTab === 'tasks' && S.selectedTaskId === 7 && S.taskSubTab === 'sim') {
            var delta = (S.pumpCmd ? 0.8 : 0) - (S.isDraining ? 0.6 : 0);
            if (delta !== 0) {
              var next = Math.min(100, Math.max(0, Math.round((S.tankLevel + delta) * 10) / 10));
              if (next !== S.tankLevel) setTankLevel(next);
            }
          }
        }, 100);

        setInterval(function () {
          if (S.shockRecording) {
            var now = new Date();
            var elapsed = Date.now() - S.shockStartTime;
            var tsSec = S.sampleTimeMs / 1000.0;
            var cur = S.engFilt;
            var prev = S.prevLogVal;
            var absRoc = Math.abs(S.roc);
            S.shockLogCounter += 1;
            S.shockLogs.unshift({
              id: S.shockLogCounter,
              timestamp: now.toTimeString().split(' ')[0] + '.' + String(now.getMilliseconds()).padStart(3, '0'),
              elapsedMs: elapsed,
              currentVal: Math.round(cur * 100) / 100,
              prevVal: Math.round(prev * 100) / 100,
              tsSec: tsSec,
              roc: Math.round(S.roc * 10) / 10,
              absRoc: Math.round(absRoc * 10) / 10,
              shockAlm: S.shockAlm
            });
            if (S.shockLogs.length > 200) S.shockLogs.length = 200;
            S.prevLogVal = cur;
            if (S.activeTab === 'tasks' && S.selectedTaskId === 10 && S.taskSubTab === 'sim') updateShockLogsUI();
          }
        }, 150);

        setInterval(function () {
          if (S.plcSimRunning && S.pgPcInterface === 'PLCSIM.TCPIP.1') {
            S.trendHistory.push({ engFilt: S.engFilt, roc: S.roc });
            if (S.trendHistory.length > 40) S.trendHistory.shift();
            if (S.activeTab === 'hmi' && S.hmiScreen === 3) updateHMITrendSVG();
          }
        }, 200);

        setInterval(function () {
          if (S.esp32ConsoleActive) {
            var now = new Date();
            var timeStr = now.toTimeString().split(' ')[0] + '.' + String(now.getMilliseconds()).padStart(3, '0');
            var msg = S.shockAlm
              ? '[' + timeStr + '] ⚠️ [ALERT] SHOCK TRIGGERED! RoC: ' + (S.roc > 0 ? '+' : '') + S.roc.toFixed(1) + ' %/s > 30.0 %/s | Q0.1 = HIGH | MQTT Pub: topic="hcmut/s7_1200/alarm" payload={"shock": true, "roc": ' + S.roc.toFixed(1) + '}'
              : '[' + timeStr + '] [POLL 102] AI0_RAW: ' + S.rawIW64 + ' | Volt: ' + S.voltage.toFixed(2) + 'V | Level: ' + S.engFilt.toFixed(1) + '% | RoC: ' + S.roc.toFixed(1) + ' %/s | Pump: ' + (S.pumpCmd ? 'ON' : 'OFF') + ' | Temp: ' + S.temperature.toFixed(1) + '°C';
            S.esp32Logs.push(msg);
            if (S.esp32Logs.length > 60) S.esp32Logs.shift();
            if (S.activeTab === 'esp32') updateESP32ConsoleUI();
          }
        }, 400);

        // Modals Renderers
        function renderTagModal() {
          var host = document.getElementById('modal-tags');
          if (!S.isTagModalOpen) { host.classList.add('hidden'); host.innerHTML = ''; return; }
          host.classList.remove('hidden');
          var rows = PLC_TAGS.map(function (t) {
            return '<tr><td class="c-white fw-bold font-mono">' + esc(t.name) + '</td><td class="c-teal fw-semi font-mono">' + esc(t.dataType) + '</td><td class="c-cyan font-mono">' + esc(t.address) + '</td><td class="c-muted txt-xs">' + esc(t.comment) + '</td></tr>';
          }).join('');
          host.innerHTML =
            '<div class="modal-card">' +
              '<div class="flex items-center justify-between divider-b" style="padding:18px 20px;background:var(--bg-0)">' +
                '<div class="flex items-center gap-2_5">' +
                  '<div class="badge-teal" style="width:32px;height:32px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;border:1px solid rgba(45,212,191,.3)">' + icon('table', 16) + '</div>' +
                  '<div><h3 class="h3">Bảng Ký Hiệu PLC Tags Chuẩn Cho Dự Án Lab 3 (S7-1200)</h3><p class="txt-xs c-muted" style="margin:2px 0 0">Khai báo trong "PLC tags" của TIA Portal để sử dụng cho toàn bộ các Task 1 đến 10</p></div>' +
                '</div>' +
                '<button type="button" id="btn-close-tags-top" class="btn" style="padding:6px">' + icon('x', 18) + '</button>' +
              '</div>' +
              '<div class="flex flex-wrap items-center justify-between gap-2 divider-b" style="padding:12px 20px;background:rgba(15,23,42,.6)">' +
                '<span class="txt-xs c-muted">Tổng cộng: <strong class="c-white">' + PLC_TAGS.length + ' biến</strong> (Input, Output, Memory Word &amp; DWord)</span>' +
                '<button type="button" id="btn-copy-tags-tsv" class="btn btn-primary">' + icon('copy', 14) + '<span id="lbl-copy-tags">Sao chép dạng bảng TIA Portal</span></button>' +
              '</div>' +
              '<div class="overflow-y-auto flex-1" style="padding:18px 20px">' +
                '<div class="tbl-wrap"><table class="tbl"><thead><tr><th>Tên Tag (Name)</th><th>Kiểu Dữ Liệu (Type)</th><th>Địa Chỉ (Address)</th><th>Ghi Chú &amp; Nhiệm Vụ (Comment)</th></tr></thead><tbody>' + rows + '</tbody></table></div>' +
              '</div>' +
              '<div class="flex items-center justify-between divider-t txt-xs c-muted" style="padding:14px 20px;background:var(--bg-0)">' +
                '<span>* Mẹo: Trong TIA Portal, mở PLC Tags và nhấn Ctrl+V để dán trực tiếp.</span>' +
                '<button type="button" id="btn-close-tags-bot" class="btn">Đóng</button>' +
              '</div>' +
            '</div>';

          document.getElementById('btn-close-tags-top').onclick = closeTags;
          document.getElementById('btn-close-tags-bot').onclick = closeTags;
          document.getElementById('btn-copy-tags-tsv').onclick = function () {
            var tsv = 'Name\tData type\tAddress\tComment\n' + PLC_TAGS.map(function (t) { return t.name + '\t' + t.dataType + '\t' + t.address + '\t' + t.comment; }).join('\n');
            copyText(tsv, function () {
              var lbl = document.getElementById('lbl-copy-tags');
              if (lbl) lbl.textContent = 'Đã sao chép bảng!';
              setTimeout(function () { if (lbl) lbl.textContent = 'Sao chép dạng bảng TIA Portal'; }, 2000);
            });
          };
        }

        function closeTags() { S.isTagModalOpen = false; renderTagModal(); }

        function renderRubricModal() {
          var host = document.getElementById('modal-rubric');
          if (!S.isRubricOpen) { host.classList.add('hidden'); host.innerHTML = ''; return; }
          host.classList.remove('hidden');
          var rows = LAB_TASKS.map(function (t) {
            return '<tr><td class="font-mono fw-bold c-white" style="text-align:center">' + t.id + '</td><td><div class="fw-semi c-white">' + esc(t.titleVi) + '</div><div class="txt-11 c-muted">' + esc(t.title) + '</div></td><td class="font-mono txt-11 c-muted" style="text-align:center">' + esc(t.learningOutcome) + '</td><td style="text-align:center"><span class="badge badge-emerald">✓ ĐẠT</span></td><td class="font-mono fw-bold c-teal" style="text-align:center">1.0</td></tr>';
          }).join('');
          host.innerHTML =
            '<div class="modal-card sm print-dark-text">' +
              '<div class="flex items-center justify-between divider-b no-print" style="padding:18px 20px;background:var(--bg-0)">' +
                '<div class="flex items-center gap-2_5">' +
                  '<div class="badge-emerald" style="width:32px;height:32px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;border:1px solid rgba(52,211,153,.35)">' + icon('award', 16) + '</div>' +
                  '<div><h3 class="h3">Phiếu Đánh Giá Thực Hành Lab 3 (Evaluation Rubric)</h3><p class="txt-xs c-muted" style="margin:2px 0 0">Theo mẫu đánh giá môn học Khoa Cơ Khí - Bộ môn Cơ Điện Tử (ĐHBK TP.HCM)</p></div>' +
                '</div>' +
                '<button type="button" id="btn-close-rubric-top" class="btn" style="padding:6px">' + icon('x', 18) + '</button>' +
              '</div>' +
              '<div class="overflow-y-auto flex-1 space-y-5" style="padding:20px;background:var(--bg-1)">' +
                '<div class="card-dark g-2">' +
                  '<div><label class="txt-xs c-muted fw-semi flex items-center gap-1_5" style="margin-bottom:6px">' + icon('user', 14) + ' Tên Sinh Viên (Student Name):</label><input type="text" class="inp" id="inp-student-name" value="' + esc(S.studentName) + '"></div>' +
                  '<div><label class="txt-xs c-muted fw-semi flex items-center gap-1_5" style="margin-bottom:6px">' + icon('award', 14) + ' Cán Bộ Hướng Dẫn (Supervisor):</label><input type="text" class="inp" id="inp-supervisor" value="' + esc(S.supervisor) + '"></div>' +
                '</div>' +
                '<div class="flex flex-wrap items-center justify-between gap-3" style="padding:16px;border-radius:12px;background:linear-gradient(90deg,rgba(19,78,74,.45),rgba(6,78,59,.45));border:1px solid rgba(45,212,191,.4)">' +
                  '<div><div class="txt-xs fw-bold c-teal" style="text-transform:uppercase">Tổng Điểm Đạt Được (Total Scores)</div><div class="txt-xs" style="color:#cbd5e1;margin-top:2px">Mỗi bài hoàn thành đạt 1 điểm (check mark ✓), không hoàn thành (X)</div></div>' +
                  '<div class="font-mono fw-bold c-emerald" style="font-size:28px">10 / 10 <span style="font-size:13px;font-family:var(--sans);font-weight:400;color:#cbd5e1">Điểm</span></div>' +
                '</div>' +
                '<div class="space-y-2">' +
                  '<div class="txt-xs fw-bold c-white" style="text-transform:uppercase">Bảng Đánh Giá Chi Tiết 10 Tasks (Rubric Table):</div>' +
                  '<div class="tbl-wrap"><table class="tbl"><thead><tr><th style="text-align:center;width:54px">Task</th><th>Tên Bài &amp; Nội Dung Trọng Tâm</th><th style="text-align:center;width:96px">Chuẩn L.O.</th><th style="text-align:center;width:96px">Trạng Thái</th><th style="text-align:center;width:64px">Điểm</th></tr></thead><tbody>' + rows + '</tbody></table></div>' +
                '</div>' +
              '</div>' +
              '<div class="flex items-center justify-between divider-t no-print" style="padding:14px 20px;background:var(--bg-0)">' +
                '<button type="button" id="btn-print-rubric" class="btn btn-primary">' + icon('printer', 14) + '<span>In Phiếu Chấm (Print Rubric)</span></button>' +
                '<button type="button" id="btn-close-rubric-bot" class="btn">Đóng</button>' +
              '</div>' +
            '</div>';

          document.getElementById('inp-student-name').oninput = function (e) { S.studentName = e.target.value; };
          document.getElementById('inp-supervisor').oninput = function (e) { S.supervisor = e.target.value; };
          document.getElementById('btn-print-rubric').onclick = function () { window.print(); };
          document.getElementById('btn-close-rubric-top').onclick = closeRubric;
          document.getElementById('btn-close-rubric-bot').onclick = closeRubric;
        }

        function closeRubric() { S.isRubricOpen = false; renderRubricModal(); }

        // VIEW 1: PLC SIMULATOR + QUICK OVERVIEW
        function renderSimulationView() {
          var root = document.getElementById('view-simulation');
          var presets = [
            { v: 0, label: '0 V', sub: 'Task 3,4' },
            { v: 2, label: '2 V', sub: 'Task 5' },
            { v: 5, label: '5 V', sub: 'Task 2,3' },
            { v: 6, label: '6 V', sub: 'Task 5' },
            { v: 9, label: '9 V', sub: 'Task 5' },
            { v: 10, label: '10 V', sub: 'Task 3,4' }
          ];
          var taskCards = LAB_TASKS.map(function (t) {
            return '<button type="button" class="task-card" data-open-task="' + t.id + '">' +
              '<div class="flex items-start gap-3 min-w-0">' +
                '<span class="task-num">' + t.id + '</span>' +
                '<div class="min-w-0">' +
                  '<div class="flex items-center gap-2"><span class="badge txt-10" style="padding:1px 6px">' + esc(t.learningOutcome) + '</span><span class="txt-10 c-dim">Trang ' + t.pdfPage + '</span></div>' +
                  '<div class="txt-xs fw-bold c-white truncate" style="margin-top:3px">' + esc(t.titleVi) + '</div>' +
                  '<div class="txt-11 c-muted truncate" style="margin-top:2px">' + esc(t.summary) + '</div>' +
                '</div>' +
              '</div>' +
              '<div class="flex items-center gap-2 shrink-0 c-emerald">' + icon('checkCircle', 16) + '<span class="c-dim">' + icon('chevronR', 16) + '</span></div>' +
            '</button>';
          }).join('');

          root.innerHTML =
            '<div class="card space-y-4">' +
              '<div class="flex flex-wrap items-center justify-between gap-4 divider-b">' +
                '<div class="flex items-center gap-3">' +
                  '<div style="width:10px;height:40px;border-radius:999px;background:var(--teal-solid)"></div>' +
                  '<div>' +
                    '<div class="flex flex-wrap items-center gap-2"><h2 class="h2">SIEMENS SIMATIC S7-1200</h2><span class="badge c-teal">CPU 1214C DC/DC/DC</span></div>' +
                    '<p class="txt-xs c-muted" style="margin:3px 0 0">Chế độ thực thi: RUN · Ngõ vào tích hợp: 2x AI 0–10V (%IW64, %IW66) · Chu kỳ ngắt: OB30 (<span id="sim-ts-lbl">10</span> ms)</p>' +
                  '</div>' +
                '</div>' +
                '<div class="card-sm flex flex-wrap items-center gap-4 txt-xs font-mono">' +
                  '<span class="flex items-center gap-1_5"><span class="dot emerald"></span>RUN/STOP</span>' +
                  '<span class="flex items-center gap-1_5 c-muted"><span class="dot"></span>ERROR</span>' +
                  '<span class="flex items-center gap-1_5 c-muted"><span class="dot"></span>MAINT</span>' +
                  '<span class="flex items-center gap-1_5 c-cyan"><span class="dot cyan" id="sim-led-ai0"></span>AI0 (%IW64)</span>' +
                '</div>' +
              '</div>' +
              '<div class="g-leds" id="sim-led-matrix">' +
                '<div class="led-card" id="led-q00"><div class="flex items-center justify-between txt-xs font-mono"><span>%Q0.0</span><span class="dot" id="dot-q00"></span></div><div class="txt-xs fw-semi truncate" style="margin-top:4px">Pump_CMD</div><div class="txt-10" id="txt-q00">DỪNG</div></div>' +
                '<div class="led-card" id="led-q01"><div class="flex items-center justify-between txt-xs font-mono"><span>%Q0.1</span><span class="dot" id="dot-q01"></span></div><div class="txt-xs fw-semi truncate" style="margin-top:4px">ShockAlm</div><div class="txt-10" id="txt-q01">BÌNH THƯỜNG</div></div>' +
                '<div class="led-card" id="led-q02"><div class="flex items-center justify-between txt-xs font-mono"><span>%Q0.2</span><span class="dot" id="dot-q02"></span></div><div class="txt-xs fw-semi truncate" style="margin-top:4px">HiAlm</div><div class="txt-10" id="txt-q02">OFF</div></div>' +
                '<div class="led-card" id="led-q03"><div class="flex items-center justify-between txt-xs font-mono"><span>%Q0.3</span><span class="dot" id="dot-q03"></span></div><div class="txt-xs fw-semi truncate" style="margin-top:4px">LoAlm</div><div class="txt-10" id="txt-q03">OFF</div></div>' +
                '<div class="led-card" id="led-q10"><div class="flex items-center justify-between txt-xs font-mono"><span>%Q1.0</span><span class="dot" id="dot-q10"></span></div><div class="txt-xs fw-semi truncate" style="margin-top:4px">Q_COLD</div><div class="txt-10">&lt; 15 °C</div></div>' +
                '<div class="led-card" id="led-q11"><div class="flex items-center justify-between txt-xs font-mono"><span>%Q1.1</span><span class="dot" id="dot-q11"></span></div><div class="txt-xs fw-semi truncate" style="margin-top:4px">Q_NORMAL</div><div class="txt-10">15 .. 30 °C</div></div>' +
                '<div class="led-card" id="led-q12"><div class="flex items-center justify-between txt-xs font-mono"><span>%Q1.2</span><span class="dot" id="dot-q12"></span></div><div class="txt-xs fw-semi truncate" style="margin-top:4px">Q_HOT</div><div class="txt-10">&gt; 30 °C</div></div>' +
              '</div>' +
            '</div>' +

            '<div class="g-workbench">' +
              '<div class="card col-5-lg space-y-4">' +
                '<div class="flex flex-wrap items-center justify-between gap-2">' +
                  '<div class="flex items-center gap-2"><span class="c-teal">' + icon('sliders', 18) + '</span><h3 class="h3">Bộ Điều khiển Tín hiệu Analog</h3></div>' +
                  '<div class="seg-group">' +
                    '<button type="button" class="seg-btn active" data-sync="pot">Điện áp 0-10V</button>' +
                    '<button type="button" class="seg-btn" data-sync="tank">Mức Nước</button>' +
                    '<button type="button" class="seg-btn" data-sync="temp">Nhiệt độ</button>' +
                  '</div>' +
                '</div>' +
                '<div class="card-dark space-y-3" style="text-align:center">' +
                  '<div class="txt-xs c-muted fw-semi" style="text-transform:uppercase" id="sim-ctrl-caption">Điện áp Ngõ vào AI0 (Terminal 0 - 2M)</div>' +
                  '<div class="flex items-baseline justify-center gap-2">' +
                    '<span class="font-mono fw-bold c-teal tabular-nums" style="font-size:36px" id="sim-ctrl-val">5.00</span>' +
                    '<span class="fw-bold c-muted" style="font-size:18px" id="sim-ctrl-unit">V DC</span>' +
                  '</div>' +
                  '<div>' +
                    '<input type="range" id="sim-master-slider" min="0" max="10" step="0.05" value="5">' +
                    '<div class="flex justify-between txt-11 c-dim font-mono" style="margin-top:4px">' +
                      '<span id="sim-tick-min">0.00 V</span><span id="sim-tick-mid">5.00 V (50%)</span><span id="sim-tick-max">10.00 V</span>' +
                    '</div>' +
                  '</div>' +
                '</div>' +
                '<div class="space-y-2">' +
                  '<span class="txt-xs fw-semi c-white" style="display:block">Mốc kiểm nghiệm thực hành (Lab 3 Presets):</span>' +
                  '<div class="g-6">' +
                    presets.map(function (p) {
                      return '<button type="button" class="btn" data-preset-v="' + p.v + '" style="flex-direction:column;padding:6px 4px;gap:2px"><span class="font-mono">' + p.label + '</span><span class="txt-10 c-dim">' + p.sub + '</span></button>';
                    }).join('') +
                  '</div>' +
                  '<div class="g-2" style="gap:8px;padding-top:4px">' +
                    '<div class="card-sm space-y-1"><span class="txt-11 fw-semi c-muted flex items-center gap-1"><span class="c-sky">' + icon('waves', 13) + '</span> Bồn Task 7:</span><div class="flex gap-1">' +
                      [25, 50, 75].map(function (l) { return '<button type="button" class="btn flex-1 font-mono" data-preset-tank="' + l + '" style="padding:4px">' + l + '%</button>'; }).join('') +
                    '</div></div>' +
                    '<div class="card-sm space-y-1"><span class="txt-11 fw-semi c-muted flex items-center gap-1"><span class="c-amber">' + icon('flame', 13) + '</span> Nhiệt độ Task 8:</span><div class="flex gap-1">' +
                      [10, 22, 35].map(function (t) { return '<button type="button" class="btn flex-1 font-mono" data-preset-temp="' + t + '" style="padding:4px">' + t + '°C</button>'; }).join('') +
                    '</div></div>' +
                  '</div>' +
                '</div>' +
                '<div class="flex flex-wrap gap-2 divider-t">' +
                  '<button type="button" id="btn-auto-sweep" class="btn flex-1">' + icon('play', 14) + '<span id="lbl-auto-sweep">Quét Chậm 0 ⇄ 100%</span></button>' +
                  '<button type="button" id="btn-flick-fast" class="btn btn-rose flex-1">' + icon('zap', 14) + '<span>Xoay Nhanh (RoC &gt; 30%/s)</span></button>' +
                '</div>' +
              '</div>' +

              '<div class="card col-7-lg space-y-4">' +
                '<div class="flex items-center justify-between">' +
                  '<div class="flex items-center gap-2"><span class="c-teal">' + icon('activity', 18) + '</span><h3 class="h3">Chuỗi Xử lý Tín hiệu Tương tự (Signal Pipeline)</h3></div>' +
                  '<span class="txt-xs c-muted font-mono">OB1 &amp; OB30 Live</span>' +
                '</div>' +
                '<div class="g-4 g-4-sm">' +
                  '<div class="card-sm space-y-1"><div class="txt-10 fw-bold c-teal">BƯỚC 1: ĐỌC THÔ (MOVE)</div><div class="txt-xs c-muted">AI0_RAW · <span class="c-cyan font-mono">%IW64</span></div><div class="font-mono fw-bold c-teal tabular-nums nowrap" style="font-size:19px" id="pipe-raw">13824</div><div class="txt-10 c-dim">Dải danh định: 0..27648</div></div>' +
                  '<div class="card-sm space-y-1"><div class="txt-10 fw-bold c-teal">BƯỚC 2: NORM_X (0..1)</div><div class="txt-xs c-muted">AI0_PCT · <span class="c-cyan font-mono">%MD12</span></div><div class="font-mono fw-bold c-teal tabular-nums nowrap" style="font-size:19px" id="pipe-norm">0.5000</div><div class="txt-10 c-dim">RAW / 27648.0</div></div>' +
                  '<div class="card-sm space-y-1"><div class="txt-10 fw-bold c-teal">BƯỚC 3: SCALE_X (0..10V)</div><div class="txt-xs c-muted">AI0_V · <span class="c-cyan font-mono">%MD16</span></div><div class="font-mono fw-bold c-teal tabular-nums nowrap" style="font-size:19px" id="pipe-scale">5.00 V</div><div class="txt-10 c-dim">Sai số VOM: ≤ ±0.1 V</div></div>' +
                  '<div class="card-sm space-y-1" id="pipe-roc-box"><div class="txt-10 fw-bold c-teal">BƯỚC 4: RoC (OB30)</div><div class="txt-xs c-muted">RoC · <span class="c-cyan font-mono">%MD32</span></div><div class="font-mono fw-bold c-teal tabular-nums nowrap" style="font-size:19px" id="pipe-roc">0.0 %/s</div><div class="txt-10 c-dim">Ngưỡng sốc: 30 %/s</div></div>' +
                '</div>' +
                '<div class="space-y-2">' +
                  '<div class="flex items-center justify-between txt-xs"><span class="fw-semi c-white">TIA Portal Watch Table 1 (Giám sát Online)</span><span class="c-emerald font-mono txt-11 flex items-center gap-1_5"><span class="dot emerald"></span>Online (Monitoring)</span></div>' +
                  '<div class="tbl-wrap"><table class="tbl font-mono"><thead><tr><th>Tag</th><th>Address</th><th>Type</th><th style="text-align:right">Value</th><th>Ý nghĩa &amp; Trạng thái</th></tr></thead><tbody>' +
                    '<tr><td class="c-white fw-semi">AI0_RAW</td><td class="c-cyan">%IW64</td><td class="c-muted">Int</td><td class="c-teal fw-bold tabular-nums" style="text-align:right" id="wt-raw">13824</td><td class="c-muted txt-11" style="font-family:var(--sans)">Thanh ghi thô từ bộ ADC 10-bit</td></tr>' +
                    '<tr><td class="c-white fw-semi">AI0_PCT</td><td class="c-cyan">%MD12</td><td class="c-muted">Real</td><td class="c-teal fw-bold tabular-nums" style="text-align:right" id="wt-norm">0.5000</td><td class="c-muted txt-11" style="font-family:var(--sans)">Chuẩn hóa 0.0 .. 1.0 (Task 4)</td></tr>' +
                    '<tr><td class="c-white fw-semi">AI0_V</td><td class="c-cyan">%MD16</td><td class="c-muted">Real</td><td class="c-teal fw-bold tabular-nums" style="text-align:right" id="wt-scale">5.00 V</td><td class="c-muted txt-11" style="font-family:var(--sans)">Điện áp vật lý quy đổi (Task 5)</td></tr>' +
                    '<tr><td class="c-white fw-semi">Tank_Level_Pct</td><td class="c-cyan">%MD24</td><td class="c-muted">Real</td><td class="c-teal fw-bold tabular-nums" style="text-align:right" id="wt-tank">50.0 %</td><td class="c-muted txt-11" style="font-family:var(--sans)">Mức nước bể chứa (Task 7)</td></tr>' +
                    '<tr><td class="c-white fw-semi">Pump_CMD</td><td class="c-cyan">%Q0.0</td><td class="c-muted">Bool</td><td style="text-align:right" id="wt-pump"><span class="badge">FALSE</span></td><td class="c-muted txt-11" style="font-family:var(--sans)">Bơm cấp bồn (Hysteresis 30%-70%)</td></tr>' +
                    '<tr><td class="c-white fw-semi">ShockAlm</td><td class="c-cyan">%Q0.1</td><td class="c-muted">Bool</td><td style="text-align:right" id="wt-shock"><span class="badge">FALSE</span></td><td class="c-muted txt-11" style="font-family:var(--sans)">Báo sốc khi |RoC| &gt; 30%/s (Task 10)</td></tr>' +
                  '</tbody></table></div>' +
                '</div>' +
              '</div>' +
            '</div>' +

            '<div class="card space-y-4">' +
              '<div class="flex flex-wrap items-center justify-between gap-2 divider-b">' +
                '<div><h3 class="h3">Danh Sách 10 Bài Tập Thực Hành Lab 3 (S7-1200)</h3><p class="txt-xs c-muted" style="margin:3px 0 0">Chọn bài tập để xem mã nguồn LAD/SCL, giải thích lý thuyết chi tiết và mô phỏng tương tác</p></div>' +
                '<span class="badge badge-teal">10 / 10 Bài Đã Giải</span>' +
              '</div>' +
              '<div class="g-2">' + taskCards + '</div>' +
            '</div>';

          // Bind simulation controls once
          root.querySelectorAll('[data-sync]').forEach(function (b) {
            b.onclick = function () {
              S.syncMode = b.getAttribute('data-sync');
              root.querySelectorAll('[data-sync]').forEach(function (x) { x.classList.toggle('active', x === b); });
              updateSimulationDynamic();
            };
          });
          document.getElementById('sim-master-slider').oninput = function (e) {
            var val = parseFloat(e.target.value);
            if (S.syncMode === 'temp') setTemperature(val);
            else if (S.syncMode === 'tank') setTankLevel(val * 10);
            else setVoltage(val, true);
          };
          root.querySelectorAll('[data-preset-v]').forEach(function (b) {
            b.onclick = function () { setVoltage(parseFloat(b.getAttribute('data-preset-v')), true); };
          });
          root.querySelectorAll('[data-preset-tank]').forEach(function (b) {
            b.onclick = function () {
              S.syncMode = 'tank';
              root.querySelectorAll('[data-sync]').forEach(function (x) { x.classList.toggle('active', x.getAttribute('data-sync') === 'tank'); });
              setTankLevel(parseFloat(b.getAttribute('data-preset-tank')));
            };
          });
          root.querySelectorAll('[data-preset-temp]').forEach(function (b) {
            b.onclick = function () {
              S.syncMode = 'temp';
              root.querySelectorAll('[data-sync]').forEach(function (x) { x.classList.toggle('active', x.getAttribute('data-sync') === 'temp'); });
              setTemperature(parseFloat(b.getAttribute('data-preset-temp')));
            };
          });
          document.getElementById('btn-auto-sweep').onclick = function () {
            S.isAutoSweeping = !S.isAutoSweeping;
            updateSimulationDynamic();
          };
          document.getElementById('btn-flick-fast').onclick = triggerFlickFast;
          root.querySelectorAll('[data-open-task]').forEach(function (c) {
            c.onclick = function () {
              S.selectedTaskId = parseInt(c.getAttribute('data-open-task'), 10);
              switchMainTab('tasks');
            };
          });
        }

        function setLed(id, dotId, onClass, dotClass, active, txtId, onTxt, offTxt) {
          var el = document.getElementById(id), dt = document.getElementById(dotId);
          if (!el || !dt) return;
          el.className = 'led-card' + (active ? ' ' + onClass : '');
          dt.className = 'dot' + (active ? ' ' + dotClass : '');
          if (txtId) {
            var tx = document.getElementById(txtId);
            if (tx) tx.textContent = active ? onTxt : offTxt;
          }
        }

        function updateSimulationDynamic() {
          var elTs = document.getElementById('sim-ts-lbl');
          if (!elTs) return;
          elTs.textContent = String(S.sampleTimeMs);
          var ai0Dot = document.getElementById('sim-led-ai0');
          if (ai0Dot) ai0Dot.className = 'dot' + (S.voltage > 0.05 ? ' cyan' : '');

          setLed('led-q00', 'dot-q00', 'on-emerald', 'emerald', S.pumpCmd, 'txt-q00', 'BƠM CHẠY', 'DỪNG');
          setLed('led-q01', 'dot-q01', 'on-rose animate-pulse', 'rose', S.shockAlm, 'txt-q01', 'CẢNH BÁO SỐC', 'BÌNH THƯỜNG');
          setLed('led-q02', 'dot-q02', 'on-amber', 'amber', S.hiAlm, 'txt-q02', 'MỨC CAO >80%', 'OFF');
          setLed('led-q03', 'dot-q03', 'on-blue', 'blue', S.loAlm, 'txt-q03', 'MỨC THẤP <20%', 'OFF');
          setLed('led-q10', 'dot-q10', 'on-sky', 'sky', S.qCold);
          setLed('led-q11', 'dot-q11', 'on-emerald', 'emerald', S.qNormal);
          setLed('led-q12', 'dot-q12', 'on-red', 'red', S.qHot);

          var cap = document.getElementById('sim-ctrl-caption');
          var val = document.getElementById('sim-ctrl-val');
          var unit = document.getElementById('sim-ctrl-unit');
          var sld = document.getElementById('sim-master-slider');
          var tMin = document.getElementById('sim-tick-min'), tMid = document.getElementById('sim-tick-mid'), tMax = document.getElementById('sim-tick-max');
          if (S.syncMode === 'pot') {
            cap.textContent = 'Điện áp Ngõ vào AI0 (Terminal 0 - 2M)';
            val.textContent = S.voltage.toFixed(2); unit.textContent = 'V DC';
            sld.max = '10'; sld.value = String(S.voltage);
            tMin.textContent = '0.00 V'; tMid.textContent = '5.00 V (50%)'; tMax.textContent = '10.00 V';
          } else if (S.syncMode === 'tank') {
            cap.textContent = 'Mức nước Bồn chứa (Tank Level)';
            val.textContent = S.tankLevel.toFixed(1); unit.textContent = '%';
            sld.max = '10'; sld.value = String(S.tankLevel / 10);
            tMin.textContent = '0%'; tMid.textContent = '50%'; tMax.textContent = '100%';
          } else {
            cap.textContent = 'Nhiệt độ Môi trường (Chamber Temperature)';
            val.textContent = S.temperature.toFixed(1); unit.textContent = '°C';
            sld.max = '50'; sld.value = String(S.temperature);
            tMin.textContent = '0.0 °C'; tMid.textContent = '25.0 °C'; tMax.textContent = '50.0 °C';
          }

          var btnSweep = document.getElementById('btn-auto-sweep');
          var lblSweep = document.getElementById('lbl-auto-sweep');
          if (btnSweep && lblSweep) {
            btnSweep.className = 'btn flex-1' + (S.isAutoSweeping ? ' btn-amber' : '');
            lblSweep.textContent = S.isAutoSweeping ? 'Dừng Quét Tự động' : 'Quét Chậm 0 ⇄ 100%';
          }

          document.getElementById('pipe-raw').textContent = String(S.rawIW64);
          document.getElementById('pipe-norm').textContent = S.normPct.toFixed(4);
          document.getElementById('pipe-scale').textContent = S.scaleV.toFixed(2) + ' V';
          var pipeRoc = document.getElementById('pipe-roc');
          pipeRoc.textContent = S.roc.toFixed(1) + ' %/s';
          pipeRoc.className = 'font-mono fw-bold tabular-nums nowrap ' + (S.shockAlm ? 'c-rose' : 'c-teal');
          document.getElementById('pipe-roc-box').style.borderColor = S.shockAlm ? 'rgba(244,63,94,.6)' : 'var(--border)';

          document.getElementById('wt-raw').textContent = String(S.rawIW64);
          document.getElementById('wt-norm').textContent = S.normPct.toFixed(4);
          document.getElementById('wt-scale').textContent = S.scaleV.toFixed(2) + ' V';
          document.getElementById('wt-tank').textContent = S.tankLevel.toFixed(1) + ' %';
          document.getElementById('wt-pump').innerHTML = '<span class="badge ' + (S.pumpCmd ? 'badge-emerald' : '') + '">' + (S.pumpCmd ? 'TRUE' : 'FALSE') + '</span>';
          document.getElementById('wt-shock').innerHTML = '<span class="badge ' + (S.shockAlm ? 'badge-rose' : '') + '">' + (S.shockAlm ? 'TRUE' : 'FALSE') + '</span>';
        }

        // =========================================================================
        // LADDER DIAGRAM RENDERER
        // =========================================================================
        function renderLadderBoxHTML(el, powerIn, auxPowerOut) {
          var isBoxHot = el.active ? (powerIn && el.active(S)) : powerIn;
          var enOut = isBoxHot;
          var html = '<div class="lad-box' + (isBoxHot ? ' hot' : '') + '">' +
            '<div class="lad-box-head"><span>' + esc(el.instruction) + '</span>' +
            (el.subLabel ? '<span style="font-size:9px;opacity:.85">' + esc(el.subLabel) + '</span>' : '') + '</div>' +
            '<div style="display:flex;justify-content:space-between;gap:10px;padding:6px 10px">';

          // Left pins
          html += '<div style="display:flex;flex-direction:column;gap:4px">';
          html += '<div style="display:flex;align-items:center;gap:4px"><span class="' + (powerIn ? 'c-emerald' : 'c-dim') + '">EN</span><span class="c-muted">←</span></div>';
          if (el.auxInputs) {
            el.auxInputs.forEach(function (aux, idx) {
              var auxActive = auxPowerOut[idx];
              var inner = aux.elements.map(function (ae) {
                if (ae.kind === 'contact') {
                  var cHot = ae.active(S);
                  return '<span class="badge" style="padding:1px 5px;font-size:9px;' + (cHot ? 'border-color:#34d399;color:#6ee7b7;background:rgba(16,185,129,.15)' : '') + '">' + (ae.variant === 'NO' ? '| |' : '|/|') + ' ' + esc(ae.tag) + '</span>';
                }
                if (ae.kind === 'compare') {
                  var mHot = ae.active(S);
                  return '<span class="badge" style="padding:1px 5px;font-size:9px;' + (mHot ? 'border-color:#34d399;color:#6ee7b7' : '') + '">' + esc(ae.in1 + ' ' + ae.op + ' ' + ae.in2) + '</span>';
                }
                return '';
              }).join('');
              html += '<div style="display:flex;align-items:center;gap:4px;padding-top:3px;border-top:1px solid #1e293b">' +
                '<span class="' + (auxActive ? 'c-emerald fw-bold' : 'c-muted') + '">' + esc(aux.pin) + '</span>' +
                '<span class="c-dim">←</span><div style="display:flex;gap:3px;flex-wrap:wrap">' + inner + '</div></div>';
            });
          }
          el.inputs.forEach(function (inp) {
            var lv = inp.liveValue ? inp.liveValue(S) : null;
            html += '<div style="display:flex;align-items:center;gap:4px">' +
              '<span class="c-dim">' + esc(inp.pin) + '</span>' +
              '<span class="c-dim">:</span>' +
              '<span style="color:#e2e8f0">' + esc(inp.label) + '</span>' +
              (lv && S.ladderMonitorOn ? '<span class="c-cyan fw-bold" style="font-size:9px">[' + esc(lv) + ']</span>' : '') +
              '</div>';
          });
          html += '</div>';

          // Right pins
          html += '<div style="display:flex;flex-direction:column;align-items:flex-end;gap:4px">';
          html += '<div style="display:flex;align-items:center;gap:4px"><span class="c-muted">→</span><span class="' + (enOut ? 'c-emerald fw-bold' : 'c-dim') + '">ENO</span></div>';
          el.outputs.forEach(function (out) {
            var lv = out.liveValue ? out.liveValue(S) : null;
            html += '<div style="display:flex;align-items:center;gap:4px">' +
              (lv && S.ladderMonitorOn ? '<span class="c-teal fw-bold" style="font-size:9px">[' + esc(lv) + ']</span>' : '') +
              '<span style="color:#fde68a">' + esc(out.label) + '</span>' +
              '<span class="c-dim">:</span>' +
              '<span class="c-dim">' + esc(out.pin) + '</span></div>';
          });
          html += '</div></div></div>';
          return html;
        }

        function renderLadderRungHTML(elements, initPower) {
          var p = initPower === undefined ? true : initPower;
          var html = '<div class="lad-rung"><div class="lad-rail' + (p ? ' on' : '') + '"></div>';
          var cur = p;
          for (var i = 0; i < elements.length; i++) {
            var el = elements[i];
            var prev = cur;
            html += '<div class="lad-wire' + (prev ? ' on' : '') + '"></div>';

            if (el.kind === 'contact') {
              var cAct = !!el.active(S);
              cur = prev && cAct;
              html += '<div class="lad-contact">' +
                '<div class="txt-10 font-mono c-white fw-semi" style="max-width:110px;overflow:hidden;text-overflow:ellipsis;white-space:nowrap">' + esc(el.tag) + '</div>' +
                (el.address ? '<div class="txt-10 font-mono c-cyan">' + esc(el.address) + '</div>' : '') +
                '<div class="lad-contact-box' + (prev && cAct ? ' hot' : (cAct ? ' closed' : '')) + '">' + (el.variant === 'NO' ? '   ' : ' / ') + '</div>' +
                '</div>';
            } else if (el.kind === 'compare') {
              var mAct = !!el.active(S);
              cur = prev && mAct;
              var lr = el.liveReadout ? el.liveReadout(S) : null;
              html += '<div class="lad-cmp' + (cur ? ' hot' : '') + '">' +
                '<div class="txt-10 fw-bold ' + (cur ? 'c-emerald' : 'c-teal') + '" style="text-align:center">' + esc(el.op) + ' (' + esc(el.dataType) + ')</div>' +
                '<div style="margin-top:2px;text-align:center;color:#e2e8f0">' +
                (el.op === 'IN_RANGE'
                  ? esc(el.in1) + ' .. ' + esc(el.in2) + ' .. ' + esc(el.in3)
                  : esc(el.in1) + ' ' + esc(el.op) + ' ' + esc(el.in2)) +
                '</div>' +
                (lr && S.ladderMonitorOn ? '<div class="txt-10 c-cyan fw-bold" style="text-align:center;margin-top:2px">[' + esc(lr) + ']</div>' : '') +
                '</div>';
            } else if (el.kind === 'coil') {
              var oAct = el.active ? !!el.active(S) : prev;
              var hot = prev || oAct;
              var sym = el.variant === 'SET' ? '(S)' : el.variant === 'RESET' ? '(R)' : '( )';
              html += '<div class="lad-coil">' +
                '<div class="txt-10 font-mono c-white fw-semi" style="max-width:115px;overflow:hidden;text-overflow:ellipsis;white-space:nowrap">' + esc(el.tag) + '</div>' +
                (el.address ? '<div class="txt-10 font-mono c-cyan">' + esc(el.address) + '</div>' : '') +
                '<div class="lad-coil-sym' + (hot ? ' hot' : '') + '">' + sym + '</div>' +
                '</div>';
              cur = hot;
            } else if (el.kind === 'box') {
              var auxOut = (el.auxInputs || []).map(function (a) { return evaluateRungFlow(a.elements, S, true); });
              cur = el.active ? (prev && !!el.active(S)) : prev;
              html += renderLadderBoxHTML(el, prev, auxOut);
            } else if (el.kind === 'branch') {
              var branchOut = el.branches.some(function (b) { return evaluateRungFlow(b, S, prev); });
              html += '<div class="lad-branch">';
              el.branches.forEach(function (b) {
                html += '<div style="display:flex;align-items:center">' + renderLadderBranchInner(b, prev) + '</div>';
              });
              html += '</div>';
              cur = branchOut;
            }
          }
          html += '<div class="flex-1 lad-wire full' + (cur ? ' on' : '') + '"></div><div class="lad-rail-r"></div></div>';
          return html;
        }

        function renderLadderBranchInner(elements, prev) {
          var p = prev;
          var html = '';
          for (var i = 0; i < elements.length; i++) {
            var el = elements[i];
            var pv = p;
            if (i > 0) html += '<div class="lad-wire sm' + (pv ? ' on' : '') + '"></div>';
            if (el.kind === 'contact') {
              var act = !!el.active(S);
              p = pv && act;
              html += '<div class="lad-contact"><div class="txt-10 font-mono c-white">' + esc(el.tag) + '</div>' +
                (el.address ? '<div class="txt-10 font-mono c-cyan">' + esc(el.address) + '</div>' : '') +
                '<div class="lad-contact-box' + (pv && act ? ' hot' : (act ? ' closed' : '')) + '">' + (el.variant === 'NO' ? '   ' : ' / ') + '</div></div>';
            } else if (el.kind === 'compare') {
              var mA = !!el.active(S);
              p = pv && mA;
              html += '<div class="lad-cmp' + (p ? ' hot' : '') + '"><div class="txt-10 fw-bold ' + (p ? 'c-emerald' : 'c-teal') + '" style="text-align:center">' + esc(el.op) + '</div><div style="text-align:center">' + esc(el.in1 + ' ' + el.op + ' ' + el.in2) + '</div></div>';
            } else if (el.kind === 'coil') {
              var co = el.active ? !!el.active(S) : pv;
              var hot = pv || co;
              html += '<div class="lad-coil"><div class="txt-10 font-mono c-white">' + esc(el.tag) + '</div>' +
                (el.address ? '<div class="txt-10 font-mono c-cyan">' + esc(el.address) + '</div>' : '') +
                '<div class="lad-coil-sym' + (hot ? ' hot' : '') + '">' + (el.variant === 'SET' ? '(S)' : el.variant === 'RESET' ? '(R)' : '( )') + '</div></div>';
              p = hot;
            }
          }
          return html;
        }

        function renderLadderHTML(program) {
          if (!program) return '';
          var nets = program.networks.map(function (net) {
            var rungsHtml = net.rungs.map(function (r) { return renderLadderRungHTML(r, true); }).join('');
            return '<div class="lad-net">' +
              '<div class="lad-net-head">' +
                '<span class="txt-xs fw-bold c-white font-mono">' + esc(net.title) + '</span>' +
                (net.comment ? '<span class="txt-11 c-muted">// ' + esc(net.comment) + '</span>' : '') +
              '</div>' +
              '<div class="lad-rungs space-y-3">' + rungsHtml + '</div>' +
              '</div>';
          }).join('');

          return '<div class="lad-wrap">' +
            '<div class="code-head flex-wrap">' +
              '<div class="flex items-center gap-2">' +
                '<span class="dot ' + (S.ladderMonitorOn ? 'emerald animate-pulse' : '') + '"></span>' +
                '<span class="txt-xs fw-bold c-white font-mono">Sơ đồ Ladder Logic (LAD) · ' + esc(program.obBlock) + '</span>' +
              '</div>' +
              '<div class="flex flex-wrap items-center gap-2">' +
                '<button type="button" id="btn-lad-monitor" class="btn ' + (S.ladderMonitorOn ? 'btn-emerald' : '') + '">' + icon('eye', 13) + '<span>' + (S.ladderMonitorOn ? 'Monitor: ON' : 'Monitor: OFF') + '</span></button>' +
                '<button type="button" id="btn-copy-lad" class="btn">' + icon('copy', 13) + '<span id="lbl-copy-lad">Sao chép LAD</span></button>' +
              '</div>' +
            '</div>' +
            '<div class="space-y-3" style="padding:14px">' + nets + '</div>' +
            '<div style="padding:10px 16px;background:rgba(15,23,42,.5);border-top:1px solid var(--border);font-size:11px;color:var(--text-muted);display:flex;flex-wrap:wrap;gap:14px">' +
              '<span class="flex items-center gap-1_5"><span class="dot emerald"></span>Đường dây xanh: Đang dẫn điện (Power Flow = TRUE)</span>' +
              '<span class="flex items-center gap-1_5"><span class="dot"></span>Đường dây xám: Ngắt mạch (FALSE)</span>' +
              '<span class="c-cyan font-mono">Giá trị [trong ngoặc] cập nhật realtime</span>' +
            '</div>' +
            '</div>';
        }

        function bindLadderEvents() {
          var bm = document.getElementById('btn-lad-monitor');
          if (bm) bm.onclick = function () {
            S.ladderMonitorOn = !S.ladderMonitorOn;
            updateLadderHost();
          };
          var bc = document.getElementById('btn-copy-lad');
          if (bc) bc.onclick = function () {
            var prog = TASK_LADDER_PROGRAMS[S.selectedTaskId];
            if (!prog) return;
            copyText(formatLadderAsText(prog), function () {
              var lbl = document.getElementById('lbl-copy-lad');
              if (lbl) lbl.textContent = 'Đã chép LAD!';
              setTimeout(function () { if (lbl) lbl.textContent = 'Sao chép LAD'; }, 2000);
            });
          };
        }

        function updateLadderHost() {
          var host = document.getElementById('ladder-diagram-host');
          if (!host) return;
          var prog = TASK_LADDER_PROGRAMS[S.selectedTaskId];
          host.innerHTML = renderLadderHTML(prog);
          bindLadderEvents();
        }

        // =========================================================================
        // TASK 10 SHOCK CSV / TXT EXPORT & STREAM TABLE
        // =========================================================================
        function exportShockCSV() {
          var sep = '\n';
          var bom = '\uFEFF';
          var header = ['STT', 'Timestamp', 'Thoi_gian_ms', 'Tin_hieu_hien_tai_Pct', 'Tin_hieu_truoc_Pct', 'Chu_ky_Ts_s', 'RoC_Pct_per_s', 'Abs_RoC_Pct_per_s', 'Canh_bao_ShockAlm'].join(',');
          var ordered = S.shockLogs.slice().reverse();
          var rows = ordered.map(function (r) {
            return [r.id, r.timestamp, r.elapsedMs, r.currentVal.toFixed(2), r.prevVal.toFixed(2), r.tsSec.toFixed(3), r.roc.toFixed(1), r.absRoc.toFixed(1), r.shockAlm ? 'TRUE (SHOCK)' : 'FALSE'].join(',');
          });
          var csv = bom + [header].concat(rows).join(sep);
          var stamp = new Date().toISOString().slice(0, 19).replace(/[:T]/g, '-');
          downloadFile('PLC_Lab3_Task10_Shock_Data_' + stamp + '.csv', csv, 'text/csv;charset=utf-8;');
        }

        function exportShockTXT() {
          var ordered = S.shockLogs.slice().reverse();
          var lines = [
            '==================================================================================================',
            '  HCMUT MECHATRONICS - BÁO CÁO GHI DỮ LIỆU TASK 10: RATE OF CHANGE & SHOCK DETECTION (S7-1200)',
            '==================================================================================================',
            'Ngày xuất báo cáo : ' + new Date().toLocaleString('vi-VN'),
            'Chu kỳ lấy mẫu Ts : ' + S.sampleTimeMs + ' ms (' + (S.sampleTimeMs / 1000).toFixed(3) + ' s)',
            'Ngưỡng sốc cơ khí : |RoC| > 30.0 %/s',
            'Tổng số mẫu ghi   : ' + ordered.length + ' bản ghi',
            'Số lần kích Shock : ' + ordered.filter(function (x) { return x.shockAlm; }).length + ' lần',
            '--------------------------------------------------------------------------------------------------',
            'STT   | Thời gian    | t(ms)   | Val(%) | Prev(%) | Ts(s) | RoC(%/s)  | |RoC|    | ShockAlm (%Q0.1)',
            '--------------------------------------------------------------------------------------------------'
          ];
          ordered.forEach(function (r) {
            var ln = String(r.id).padEnd(5) + ' | ' + r.timestamp.padEnd(12) + ' | ' + String(r.elapsedMs).padEnd(7) + ' | ' +
              r.currentVal.toFixed(2).padStart(6) + ' | ' + r.prevVal.toFixed(2).padStart(7) + ' | ' + r.tsSec.toFixed(3) + ' | ' +
              (r.roc > 0 ? '+' : '') + r.roc.toFixed(1).padStart(8) + ' | ' + r.absRoc.toFixed(1).padStart(8) + ' | ' +
              (r.shockAlm ? 'TRUE  [!] CẢNH BÁO' : 'FALSE');
            lines.push(ln);
          });
          lines.push('==================================================================================================');
          var stamp = new Date().toISOString().slice(0, 19).replace(/[:T]/g, '-');
          downloadFile('PLC_Lab3_Task10_Shock_Report_' + stamp + '.txt', lines.join('\n'), 'text/plain;charset=utf-8;');
        }

        function updateShockLogsUI() {
          var tb = document.getElementById('shock-log-tbody');
          var stC = document.getElementById('shock-stat-count');
          var stS = document.getElementById('shock-stat-shocks');
          var stM = document.getElementById('shock-stat-max');
          if (!tb) return;

          var shockCnt = S.shockLogs.filter(function (l) { return l.shockAlm; }).length;
          var maxR = 0;
          S.shockLogs.forEach(function (l) { if (l.absRoc > maxR) maxR = l.absRoc; });

          if (stC) stC.textContent = String(S.shockLogs.length);
          if (stS) stS.textContent = String(shockCnt);
          if (stM) stM.textContent = maxR.toFixed(1) + ' %/s';

          if (!S.shockLogs.length) {
            tb.innerHTML = '<tr><td colspan="6" style="padding:28px;text-align:center" class="c-dim">Chưa có dữ liệu log. Hãy nhấn "Ghi Dữ Liệu" hoặc nhấn "Kích Sốc (|RoC| > 30%/s)".</td></tr>';
            return;
          }
          tb.innerHTML = S.shockLogs.slice(0, 50).map(function (r) {
            return '<tr class="' + (r.shockAlm ? 'row-alarm' : '') + '">' +
              '<td class="c-muted">#' + r.id + '</td>' +
              '<td class="c-muted">' + esc(r.timestamp) + '</td>' +
              '<td class="c-white fw-semi">' + r.currentVal.toFixed(1) + ' %</td>' +
              '<td class="c-muted">' + r.tsSec.toFixed(3) + ' s</td>' +
              '<td class="fw-bold ' + (r.shockAlm ? 'c-rose' : 'c-teal') + '">' + (r.roc > 0 ? '+' : '') + r.roc.toFixed(1) + ' %/s</td>' +
              '<td><span class="badge ' + (r.shockAlm ? 'badge-rose' : '') + '">' + (r.shockAlm ? 'TRUE (SHOCK!)' : 'FALSE') + '</span></td>' +
              '</tr>';
          }).join('');
        }

        // =========================================================================
        // TASK VISUALIZERS (1..10)
        // =========================================================================
        function renderTaskVisualizer(task) {
          var id = task.id;
          if (id === 1) {
            return '<div class="card-dark space-y-4">' +
              '<div class="flex flex-wrap items-center justify-between gap-2">' +
                '<div class="flex items-center gap-2"><span class="c-teal">' + icon('zap', 17) + '</span><h4 class="h4">Mô phỏng Đấu dây Biến trở 0-10V vào AI0 (CPU 1214C)</h4></div>' +
                '<span class="badge badge-teal">AI0: <span id="t1-v-badge">' + S.voltage.toFixed(2) + '</span> VDC</span>' +
              '</div>' +
              '<div style="background:#0f172a;border:1px solid var(--border);border-radius:12px;padding:12px;overflow-x:auto">' +
                '<svg viewBox="0 0 640 245" style="width:100%;max-width:620px;display:block;margin:0 auto" class="font-mono">' +
                  '<rect x="20" y="25" width="120" height="190" rx="8" fill="#1e293b" stroke="#475569" stroke-width="2"/>' +
                  '<text x="80" y="50" text-anchor="middle" fill="#94a3b8" font-size="11" font-weight="bold">NGUỒN 10V / 24V</text>' +
                  '<circle cx="120" cy="80" r="6" fill="#ef4444"/><text x="68" y="84" fill="#fca5a5" font-size="10">+10V / L+</text>' +
                  '<circle cx="120" cy="180" r="6" fill="#3b82f6"/><text x="72" y="184" fill="#93c5fd" font-size="10">0V / M</text>' +
                  '<rect x="240" y="70" width="110" height="100" rx="10" fill="#0f172a" stroke="#14b8a6" stroke-width="2"/>' +
                  '<text x="295" y="95" text-anchor="middle" fill="#2dd4bf" font-size="11" font-weight="bold">BIẾN TRỞ 10kΩ</text>' +
                  '<circle cx="295" cy="128" r="24" fill="#1e293b" stroke="#334155" stroke-width="2"/>' +
                  '<line id="t1-needle" x1="295" y1="128" x2="295" y2="108" stroke="#2dd4bf" stroke-width="3" stroke-linecap="round"/>' +
                  '<circle cx="250" cy="100" r="5" fill="#ef4444"/><circle cx="250" cy="150" r="5" fill="#3b82f6"/><circle cx="340" cy="125" r="5" fill="#10b981"/>' +
                  '<rect x="440" y="20" width="180" height="205" rx="8" fill="#1e293b" stroke="#64748b" stroke-width="2"/>' +
                  '<text x="530" y="45" text-anchor="middle" fill="#f8fafc" font-size="12" font-weight="bold">SIEMENS S7-1200</text>' +
                  '<text x="530" y="62" text-anchor="middle" fill="#94a3b8" font-size="10">Terminal Block AI</text>' +
                  '<circle cx="460" cy="125" r="6" fill="#10b981"/><text x="475" y="129" fill="#6ee7b7" font-size="11" font-weight="bold">Chân 0 (AI0 - %IW64)</text>' +
                  '<circle cx="460" cy="180" r="6" fill="#3b82f6"/><text x="475" y="184" fill="#93c5fd" font-size="11" font-weight="bold">Chân 2M (Analog GND)</text>' +
                  '<path d="M 120 80 L 180 80 L 180 100 L 250 100" fill="none" stroke="#ef4444" stroke-width="2.5"/>' +
                  '<path d="M 120 180 L 250 150 M 120 180 L 460 180" fill="none" stroke="#3b82f6" stroke-width="2.5"/>' +
                  '<path d="M 340 125 L 460 125" fill="none" stroke="#10b981" stroke-width="3" stroke-dasharray="6 3"/>' +
                  '<rect x="355" y="102" width="70" height="18" rx="4" fill="#064e3b" stroke="#10b981"/>' +
                  '<text id="t1-wire-v" x="390" y="115" text-anchor="middle" fill="#34d399" font-size="10" font-weight="bold">' + S.voltage.toFixed(1) + ' V</text>' +
                '</svg>' +
              '</div>' +
              '<div class="card-sm flex items-start gap-2_5" style="border-color:rgba(245,158,11,.35);background:rgba(120,53,15,.22)">' +
                '<span class="c-amber" style="margin-top:2px">' + icon('warn', 16) + '</span>' +
                '<p class="txt-xs" style="margin:0;color:#fde68a"><strong>Quy tắc sống còn:</strong> Nối chung Mass (Common Ground) giữa chân 0V (M) của nguồn cấp với chân <strong>2M</strong> của khối Analog. Nếu quên bước này, giá trị đọc %IW64 sẽ nhảy loạn hoặc kẹt ở 32767.</p>' +
              '</div>' +
            '</div>';
          }

          if (id === 2) {
            var qas = [
              { q: 'Tại sao giá trị 0 - 10V lại ra 0 - 27648 mà không phải 32767?', a: 'Siemens thiết kế vùng 0 .. 27648 là dải danh định (Nominal Range). Vùng từ 27649 đến 32511 được giữ làm vùng dự phòng quá dải (Overshoot ~118%) để tránh tràn số khi nhiễu áp nhẹ.' },
              { q: 'Điều gì xảy ra nếu đầu vào vượt quá +10V (ví dụ +11.8V)?', a: 'Thanh ghi %IW64 chạm ngưỡng Overflow = 32767 (Hex: 7FFF) và mô-đun có thể báo lỗi phần cứng nếu kích hoạt Diagnostic Interrupt.' },
              { q: 'Tại sao 5.0V tương ứng giá trị thô ~13824?', a: 'Theo quy tắc tam suất tuyến tính: (5.0 / 10.0) × 27648 = 13824. Nếu đồng hồ VOM đo 5.00V mà PLC hiển thị ~13800–13850 là đạt độ chính xác phần cứng.' },
              { q: 'Độ phân giải 10-bit trên S7-1200 CPU tích hợp nghĩa là gì?', a: 'Bộ ADC chia dải 0-10V thành 2^10 = 1024 mức lượng tử (~9.77 mV/bước), sau đó vi điều khiển nội suy nhân hệ số để ánh xạ lên thang chuẩn công nghiệp 0-27648 của Siemens.' }
            ];
            return '<div class="card-dark space-y-3">' +
              '<div class="flex items-center gap-2">' + icon('help', 17) + '<h4 class="h4">Kiểm tra Lý thuyết Ngõ vào Tương tự (Task 2 Q&amp;A)</h4></div>' +
              '<div class="g-2">' + qas.map(function (item) {
                return '<div class="card-sm space-y-1_5" style="background:var(--bg-1)"><div class="txt-xs fw-bold c-teal">' + esc(item.q) + '</div><p class="txt-xs c-muted" style="margin:0;line-height:1.55">' + esc(item.a) + '</p></div>';
              }).join('') + '</div></div>';
          }

          if (id === 3 || id === 4 || id === 5) {
            return '<div class="card-dark space-y-4">' +
              '<div class="flex flex-wrap items-center justify-between gap-2">' +
                '<div class="flex items-center gap-2"><span class="c-teal">' + icon('arrowLR', 17) + '</span><h4 class="h4">Chuỗi Chuyển đổi Dữ liệu (Task ' + id + ' Focus)</h4></div>' +
                '<span class="txt-xs c-muted">Kéo thanh trượt ở đầu trang để kiểm tra các mốc 0V, 2V, 5V, 6V, 9V, 10V</span>' +
              '</div>' +
              '<div class="g-3">' +
                '<div class="card-sm" style="' + (id === 3 ? 'border-color:var(--teal);background:rgba(20,184,166,.12)' : '') + '">' +
                  '<div class="txt-10 font-mono c-muted">TASK 3: MOVE (%IW64 → %MW10)</div>' +
                  '<div id="tv-raw" class="font-mono fw-bold c-white" style="font-size:24px;margin:4px 0">' + S.rawIW64 + '</div>' +
                  '<div class="txt-11 c-dim">Dạng số nguyên Int (0 .. 27648)</div>' +
                '</div>' +
                '<div class="card-sm" style="' + (id === 4 ? 'border-color:var(--teal);background:rgba(20,184,166,.12)' : '') + '">' +
                  '<div class="txt-10 font-mono c-muted">TASK 4: NORM_X (%MD12)</div>' +
                  '<div id="tv-norm" class="font-mono fw-bold c-teal" style="font-size:24px;margin:4px 0">' + S.normPct.toFixed(4) + '</div>' +
                  '<div class="txt-11 c-dim">Dạng số thực Real (0.0 .. 1.0)</div>' +
                '</div>' +
                '<div class="card-sm" style="' + (id === 5 ? 'border-color:var(--teal);background:rgba(20,184,166,.12)' : '') + '">' +
                  '<div class="txt-10 font-mono c-muted">TASK 5: SCALE_X (%MD16)</div>' +
                  '<div id="tv-scale" class="font-mono fw-bold c-emerald" style="font-size:24px;margin:4px 0">' + S.scaleV.toFixed(2) + ' V</div>' +
                  '<div class="txt-11 c-dim">Điện áp quy đổi (0.0 .. 10.0 VDC)</div>' +
                '</div>' +
              '</div>' +
            '</div>';
          }

          if (id === 6) {
            return '<div class="card-dark space-y-4">' +
              '<div class="flex flex-wrap items-center justify-between gap-2">' +
                '<div class="flex items-center gap-2"><span class="c-teal">' + icon('shield', 17) + '</span><h4 class="h4">Mô phỏng Vùng trễ (Hysteresis) - Phòng Sạch (Cleanroom)</h4></div>' +
                '<span id="t6-val-badge" class="badge badge-teal">AI0_ENG_FILT: ' + S.engFilt.toFixed(1) + '%</span>' +
              '</div>' +
              '<div>' +
                '<div class="hyst-bar">' +
                  '<div style="position:absolute;left:0;top:0;bottom:0;width:20%;background:rgba(59,130,246,.3);border-right:1px dashed #60a5fa"></div>' +
                  '<div style="position:absolute;left:20%;top:0;bottom:0;width:2%;background:rgba(59,130,246,.12);border-right:1px dashed rgba(96,165,250,.45)"></div>' +
                  '<div style="position:absolute;left:78%;top:0;bottom:0;width:2%;background:rgba(245,158,11,.12);border-left:1px dashed rgba(251,191,36,.45)"></div>' +
                  '<div style="position:absolute;left:80%;top:0;bottom:0;width:20%;background:rgba(245,158,11,.3);border-left:1px dashed #fbbf24"></div>' +
                  '<div id="t6-needle" class="hyst-needle" style="left:calc(' + S.engFilt + '% - 2px)"></div>' +
                '</div>' +
                '<div class="flex justify-between txt-10 font-mono c-muted" style="margin-top:6px">' +
                  '<span>0%</span><span class="c-sky">20% (Lo Set) / 22% (Rst)</span><span>50%</span><span class="c-amber">78% (Rst) / 80% (Hi Set)</span><span>100%</span>' +
                '</div>' +
              '</div>' +
              '<div class="g-2">' +
                '<div id="t6-lo-card" class="card-sm">' +
                  '<div class="flex items-center justify-between"><span class="font-mono fw-bold txt-sm">LoAlm (%Q0.3)</span><span id="t6-lo-badge" class="badge">' + (S.loAlm ? 'ON (ALARM)' : 'OFF') + '</span></div>' +
                  '<p class="txt-11 c-muted" style="margin:6px 0 0">Chốt <strong>Set</strong> khi &lt; 20.0%. Giữ nguyên khi 20.0%..22.0%. Chỉ <strong>Reset</strong> khi &gt; 22.0%.</p>' +
                '</div>' +
                '<div id="t6-hi-card" class="card-sm">' +
                  '<div class="flex items-center justify-between"><span class="font-mono fw-bold txt-sm">HiAlm (%Q0.2)</span><span id="t6-hi-badge" class="badge">' + (S.hiAlm ? 'ON (ALARM)' : 'OFF') + '</span></div>' +
                  '<p class="txt-11 c-muted" style="margin:6px 0 0">Chốt <strong>Set</strong> khi &gt; 80.0%. Giữ nguyên khi 78.0%..80.0%. Chỉ <strong>Reset</strong> khi &lt; 78.0%.</p>' +
                '</div>' +
              '</div>' +
            '</div>';
          }

          if (id === 7) {
            return '<div class="card-dark space-y-4">' +
              '<div class="flex flex-wrap items-center justify-between gap-2">' +
                '<div class="flex items-center gap-2"><span class="c-sky">' + icon('waves', 17) + '</span><h4 class="h4">Mô phỏng Hệ thống Bồn Chứa &amp; Bơm Cấp Nước (Task 7)</h4></div>' +
                '<span id="t7-pump-badge" class="badge ' + (S.pumpCmd ? 'badge-emerald' : '') + '">Pump_CMD (%Q0.0): ' + (S.pumpCmd ? 'RUNNING (ON)' : 'STOPPED (OFF)') + '</span>' +
              '</div>' +
              '<div class="flex flex-wrap items-center gap-6">' +
                '<div class="tank-vessel">' +
                  '<div style="position:absolute;left:0;right:0;bottom:70%;border-top:2px dashed #fbbf24;z-index:10"><span class="txt-10 font-mono c-amber" style="background:rgba(2,6,23,.85);padding:1px 5px;border-radius:4px;margin-left:4px">70% (Bơm OFF)</span></div>' +
                  '<div style="position:absolute;left:0;right:0;bottom:30%;border-top:2px dashed #fb7185;z-index:10"><span class="txt-10 font-mono c-rose" style="background:rgba(2,6,23,.85);padding:1px 5px;border-radius:4px;margin-left:4px">30% (Bơm ON)</span></div>' +
                  '<div id="t7-water" class="tank-water" style="height:' + S.tankLevel + '%"></div>' +
                  '<div style="position:absolute;inset:0;display:flex;align-items:center;justify-content:center;pointer-events:none"><span id="t7-water-lbl" class="font-mono fw-bold c-white" style="font-size:24px;text-shadow:0 2px 6px rgba(0,0,0,.8)">' + S.tankLevel.toFixed(1) + '%</span></div>' +
                '</div>' +
                '<div class="flex-1 space-y-4" style="min-width:240px">' +
                  '<div class="space-y-1_5">' +
                    '<div class="flex justify-between txt-xs"><span class="c-muted">Kéo để chỉnh mực nước cảm biến (%MD24):</span><strong id="t7-slider-val" class="font-mono c-teal">' + S.tankLevel.toFixed(1) + ' %</strong></div>' +
                    '<input type="range" id="t7-slider" min="0" max="100" step="0.5" value="' + S.tankLevel + '">' +
                  '</div>' +
                  '<div class="flex flex-wrap gap-2">' +
                    '<button type="button" id="t7-p25" class="btn btn-rose">Thử mức 25% (Kích Bơm)</button>' +
                    '<button type="button" id="t7-p75" class="btn btn-amber">Thử mức 75% (Ngắt Bơm)</button>' +
                    '<button type="button" id="t7-drain" class="btn ' + (S.isDraining ? 'btn-sky' : '') + '">' + (S.isDraining ? 'Đang Mở Van Xả (-)' : 'Mô phỏng Mở Van Xả') + '</button>' +
                  '</div>' +
                  '<p class="txt-11 c-muted" style="margin:0;line-height:1.5">Dải trễ [30% .. 70%] ngăn hiện tượng Bơm đóng/cắt liên tục (chattering). Bật Van xả để xem chu trình Bơm tự động hút lên 70% rồi tắt, tụt xuống 30% lại chạy.</p>' +
                '</div>' +
              '</div>' +
            '</div>';
          }

          if (id === 8 || id === 9) {
            return '<div class="card-dark space-y-4">' +
              '<div class="flex flex-wrap items-center justify-between gap-2">' +
                '<div class="flex items-center gap-2"><span class="c-teal">' + icon('layers', 17) + '</span><h4 class="h4">Biểu đồ Trạng thái GRAFCET (IEC 60848) &amp; Đèn báo Vùng Nhiệt</h4></div>' +
                '<span id="t8-temp-badge" class="badge badge-teal">Temperature: ' + S.temperature.toFixed(1) + ' °C</span>' +
              '</div>' +
              '<div class="g-3">' +
                '<div id="t8-lamp-cold" class="card-sm flex items-center justify-between"><div class="flex items-center gap-2">' + icon('snow', 16) + '<span class="fw-bold txt-xs">Q_COLD (%Q1.0)</span></div><span class="txt-11 font-mono">&lt; 15 °C</span></div>' +
                '<div id="t8-lamp-norm" class="card-sm flex items-center justify-between"><div class="flex items-center gap-2">' + icon('sun', 16) + '<span class="fw-bold txt-xs">Q_NORMAL (%Q1.1)</span></div><span class="txt-11 font-mono">15 .. 30 °C</span></div>' +
                '<div id="t8-lamp-hot" class="card-sm flex items-center justify-between"><div class="flex items-center gap-2">' + icon('flame', 16) + '<span class="fw-bold txt-xs">Q_HOT (%Q1.2)</span></div><span class="txt-11 font-mono">&gt; 30 °C</span></div>' +
              '</div>' +
              '<div class="card-sm" style="background:rgba(15,23,42,.9);overflow-x:auto">' +
                '<svg viewBox="0 0 640 185" style="width:100%;max-width:620px;display:block;margin:0 auto" class="font-mono">' +
                  '<rect x="260" y="10" width="120" height="32" rx="4" fill="#1e293b" stroke="#94a3b8" stroke-width="2"/><rect x="264" y="14" width="112" height="24" rx="2" fill="none" stroke="#94a3b8" stroke-width="1"/>' +
                  '<text x="320" y="30" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold">S0 (Init / Read AI)</text>' +
                  '<path d="M 320 42 L 320 60 M 100 60 L 540 60" stroke="#64748b" stroke-width="2"/>' +
                  '<line x1="100" y1="60" x2="100" y2="95" stroke="#64748b" stroke-width="2"/><line x1="90" y1="77" x2="110" y2="77" stroke="#38bdf8" stroke-width="3"/><text x="115" y="81" fill="#7dd3fc" font-size="10">T &lt; 15°C</text>' +
                  '<rect id="gf-cold" x="45" y="95" width="110" height="40" rx="6" fill="#0f172a" stroke="#475569" stroke-width="2"/><text x="100" y="114" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold">S1: COLD</text><text x="100" y="128" text-anchor="middle" fill="#94a3b8" font-size="10">Q_COLD = 1</text>' +
                  '<line x1="320" y1="60" x2="320" y2="95" stroke="#64748b" stroke-width="2"/><line x1="310" y1="77" x2="330" y2="77" stroke="#34d399" stroke-width="3"/><text x="335" y="81" fill="#6ee7b7" font-size="10">15 ≤ T ≤ 30°C</text>' +
                  '<rect id="gf-norm" x="265" y="95" width="110" height="40" rx="6" fill="#0f172a" stroke="#475569" stroke-width="2"/><text x="320" y="114" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold">S2: NORMAL</text><text x="320" y="128" text-anchor="middle" fill="#94a3b8" font-size="10">Q_NORMAL = 1</text>' +
                  '<line x1="540" y1="60" x2="540" y2="95" stroke="#64748b" stroke-width="2"/><line x1="530" y1="77" x2="550" y2="77" stroke="#f87171" stroke-width="3"/><text x="455" y="81" fill="#fca5a5" font-size="10">T &gt; 30°C</text>' +
                  '<rect id="gf-hot" x="485" y="95" width="110" height="40" rx="6" fill="#0f172a" stroke="#475569" stroke-width="2"/><text x="540" y="114" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold">S3: HOT</text><text x="540" y="128" text-anchor="middle" fill="#94a3b8" font-size="10">Q_HOT = 1</text>' +
                  '<path d="M 100 135 L 100 165 L 540 165 L 540 135 M 320 135 L 320 165 M 320 165 L 320 178" fill="none" stroke="#475569" stroke-width="1.5" stroke-dasharray="4 3"/>' +
                '</svg>' +
              '</div>' +
              '<div class="flex flex-wrap gap-2">' +
                '<button type="button" id="t8-c10" class="btn btn-sky">Nhiệt độ 10 °C (COLD)</button>' +
                '<button type="button" id="t8-c22" class="btn btn-emerald">Nhiệt độ 22 °C (NORMAL)</button>' +
                '<button type="button" id="t8-c35" class="btn btn-rose">Nhiệt độ 35 °C (HOT)</button>' +
              '</div>' +
            '</div>';
          }

          if (id === 10) {
            return '<div class="card-dark space-y-4">' +
              '<div class="flex flex-wrap items-center justify-between gap-2">' +
                '<div class="flex items-center gap-2"><span class="c-teal">' + icon('activity', 17) + '</span><h4 class="h4">Máy Đo Đạo Hàm Tốc Độ Biến Thiên (RoC) &amp; Xuất Dữ Liệu Realtime</h4></div>' +
                '<span id="t10-shock-badge" class="badge ' + (S.shockAlm ? 'badge-rose animate-pulse' : 'badge-emerald') + '">ShockAlm (%Q0.1): ' + (S.shockAlm ? 'ON (CẢNH BÁO SỐC!)' : 'OFF (Ổn định)') + '</span>' +
              '</div>' +
              '<div class="g-2">' +
                '<div class="card-sm space-y-2_5">' +
                  '<div class="flex justify-between items-baseline"><span class="txt-xs c-muted">Tốc độ thay đổi hiện tại (|RoC|):</span><span id="t10-roc-val" class="font-mono fw-bold c-teal" style="font-size:24px">' + Math.abs(S.roc).toFixed(1) + ' %/s</span></div>' +
                  '<div style="width:100%;height:14px;background:var(--bg-1);border-radius:999px;overflow:hidden;position:relative;border:1px solid var(--border-2)">' +
                    '<div style="position:absolute;left:30%;top:0;bottom:0;border-left:2px dashed #fb7185;z-index:2"></div>' +
                    '<div id="t10-roc-bar" style="height:100%;width:' + Math.min(100, Math.abs(S.roc)) + '%;background:' + (S.shockAlm ? '#f43f5e' : '#14b8a6') + ';transition:width .1s"></div>' +
                  '</div>' +
                  '<div class="flex justify-between txt-10 font-mono c-muted"><span>0 %/s</span><span class="c-rose fw-bold">Ngưỡng kích: 30 %/s</span><span>100+ %/s</span></div>' +
                '</div>' +
                '<div class="card-sm space-y-2_5">' +
                  '<div class="flex items-center justify-between txt-xs"><span class="c-muted">Chu kỳ ngắt OB30 (Ts):</span><span class="font-mono fw-bold c-white">' + S.sampleTimeMs + ' ms (' + (S.sampleTimeMs / 1000).toFixed(3) + ' s)</span></div>' +
                  '<div class="flex gap-2">' +
                    '<button type="button" id="t10-ts10" class="btn flex-1 ' + (S.sampleTimeMs === 10 ? 'btn-primary' : '') + '">Ts = 10 ms</button>' +
                    '<button type="button" id="t10-ts20" class="btn flex-1 ' + (S.sampleTimeMs === 20 ? 'btn-primary' : '') + '">Ts = 20 ms</button>' +
                  '</div>' +
                  '<button type="button" id="t10-flick" class="btn btn-rose w-full">' + icon('zap', 14) + '<span>Kích Sốc (|RoC| &gt; 30%/s)</span></button>' +
                '</div>' +
              '</div>' +

              '<div class="card-sm space-y-3" style="background:var(--bg-1)">' +
                '<div class="flex flex-wrap items-center justify-between gap-2 divider-b">' +
                  '<div class="flex items-center gap-2"><span class="c-teal">' + icon('sheet', 16) + '</span><span class="txt-xs fw-bold c-white">Trình Ghi Dữ Liệu Thời Gian Thực (Data Logger &amp; Export)</span></div>' +
                  '<div class="seg-group">' +
                    '<button type="button" id="t10-sub-stream" class="seg-btn ' + (S.shockSubTab === 'stream' ? 'active' : '') + '">Luồng Dữ Liệu Online</button>' +
                    '<button type="button" id="t10-sub-guide" class="seg-btn ' + (S.shockSubTab === 'real_plc_guide' ? 'active' : '') + '">Cách Xuất File Trên PLC Thực Tế</button>' +
                  '</div>' +
                '</div>' +

                (S.shockSubTab === 'stream'
                  ? '<div class="flex flex-wrap items-center justify-between gap-2">' +
                      '<div class="flex flex-wrap items-center gap-2">' +
                        '<button type="button" id="t10-rec-btn" class="btn ' + (S.shockRecording ? 'btn-amber' : 'btn-emerald') + '">' + icon(S.shockRecording ? 'pause' : 'play', 13) + '<span>' + (S.shockRecording ? 'Tạm dừng Ghi' : 'Tiếp tục Ghi') + '</span></button>' +
                        '<button type="button" id="t10-clear-btn" class="btn">' + icon('trash', 13) + '<span>Xóa log</span></button>' +
                      '</div>' +
                      '<div class="flex flex-wrap items-center gap-2">' +
                        '<button type="button" id="t10-csv-btn" class="btn btn-emerald">' + icon('sheet', 13) + '<span>Xuất Excel (.CSV)</span></button>' +
                        '<button type="button" id="t10-txt-btn" class="btn btn-sky">' + icon('file', 13) + '<span>Xuất Text (.TXT)</span></button>' +
                        '<button type="button" id="t10-cpy-btn" class="btn">' + icon('copy', 13) + '<span id="t10-cpy-lbl">Chép bảng</span></button>' +
                      '</div>' +
                    '</div>' +
                    '<div class="g-3 txt-xs font-mono">' +
                      '<div class="card-dark" style="padding:10px"><span class="c-muted">Tổng mẫu đã ghi: </span><strong id="shock-stat-count" class="c-white">0</strong></div>' +
                      '<div class="card-dark" style="padding:10px"><span class="c-muted">Số lần báo sốc: </span><strong id="shock-stat-shocks" class="c-rose">0</strong></div>' +
                      '<div class="card-dark" style="padding:10px"><span class="c-muted">Đỉnh |RoC| Max: </span><strong id="shock-stat-max" class="c-amber">0.0 %/s</strong></div>' +
                    '</div>' +
                    '<div class="tbl-wrap" style="max-height:220px;overflow-y:auto"><table class="tbl font-mono"><thead><tr><th>STT</th><th>Thời gian</th><th>Val (%)</th><th>Ts (s)</th><th>RoC (%/s)</th><th>ShockAlm</th></tr></thead><tbody id="shock-log-tbody"></tbody></table></div>'
                  : '<div class="space-y-2_5 txt-xs" style="color:#cbd5e1">' +
                      '<div class="card-dark space-y-1"><strong class="c-teal">Cách 1: Xuất trực tiếp từ TIA Portal Traces (Độ chính xác cao nhất 10ms)</strong><p class="c-muted" style="margin:0">Trong cây dự án TIA Portal -> Traces -> Add new trace -> Chọn tag cần đo (AI0_ENG_FILT, RoC, ShockAlm), chọn Sampling = Every OB30 cycle (10ms). Nhấn Record -> Stop -> Nhấn biểu tượng Export Measurements (.csv) để mở bằng Excel.</p></div>' +
                      '<div class="card-dark space-y-1"><strong class="c-emerald">Cách 2: Tự động ghi file .CSV vào thẻ nhớ PLC bằng DataLogCreate / DataLogWrite</strong><p class="c-muted" style="margin:0">Sử dụng các khối hàm Extended Instructions -> Data Logging trong TIA Portal. PLC sẽ tự tạo file CSV bên trong Webserver (bật Web Server trong CPU Properties -> truy cập IP 192.168.0.1 -> FileBrowser -> DataLogs để tải file về máy tính).</p></div>' +
                      '<div class="card-dark space-y-1"><strong class="c-amber">Cách 3: Đọc Online qua ESP32 / PC (Modbus TCP / Snap7)</strong><p class="c-muted" style="margin:0">Dùng Python (snap7) hoặc ESP32 truyền UART/WiFi để stream dữ liệu %MD32 và lưu trực tiếp thành file .csv/.txt trên máy tính.</p></div>' +
                    '</div>') +
              '</div>' +
            '</div>';
          }

          return '';
        }

        function bindTaskVisualizerEvents(taskId) {
          if (taskId === 7) {
            var sld = document.getElementById('t7-slider');
            if (sld) sld.oninput = function (e) { setTankLevel(parseFloat(e.target.value)); };
            var p25 = document.getElementById('t7-p25');
            if (p25) p25.onclick = function () { setTankLevel(25); };
            var p75 = document.getElementById('t7-p75');
            if (p75) p75.onclick = function () { setTankLevel(75); };
            var drn = document.getElementById('t7-drain');
            if (drn) drn.onclick = function () {
              S.isDraining = !S.isDraining;
              drn.className = 'btn ' + (S.isDraining ? 'btn-sky' : '');
              drn.textContent = S.isDraining ? 'Đang Mở Van Xả (-)' : 'Mô phỏng Mở Van Xả';
            };
          } else if (taskId === 8 || taskId === 9) {
            var c10 = document.getElementById('t8-c10');
            if (c10) c10.onclick = function () { setTemperature(10); };
            var c22 = document.getElementById('t8-c22');
            if (c22) c22.onclick = function () { setTemperature(22); };
            var c35 = document.getElementById('t8-c35');
            if (c35) c35.onclick = function () { setTemperature(35); };
          } else if (taskId === 10) {
            var ts10 = document.getElementById('t10-ts10');
            if (ts10) ts10.onclick = function () { S.sampleTimeMs = 10; recomputeDerived(true); renderTaskDetailBody(); updateDynamic(); };
            var ts20 = document.getElementById('t10-ts20');
            if (ts20) ts20.onclick = function () { S.sampleTimeMs = 20; recomputeDerived(true); renderTaskDetailBody(); updateDynamic(); };
            var flk = document.getElementById('t10-flick');
            if (flk) flk.onclick = triggerFlickFast;
            var sStr = document.getElementById('t10-sub-stream');
            if (sStr) sStr.onclick = function () { S.shockSubTab = 'stream'; renderTaskDetailBody(); updateShockLogsUI(); };
            var sGde = document.getElementById('t10-sub-guide');
            if (sGde) sGde.onclick = function () { S.shockSubTab = 'real_plc_guide'; renderTaskDetailBody(); };
            var recB = document.getElementById('t10-rec-btn');
            if (recB) recB.onclick = function () { S.shockRecording = !S.shockRecording; renderTaskDetailBody(); updateShockLogsUI(); };
            var clrB = document.getElementById('t10-clear-btn');
            if (clrB) clrB.onclick = function () { S.shockLogs = []; S.shockLogCounter = 0; S.shockStartTime = Date.now(); updateShockLogsUI(); };
            var csvB = document.getElementById('t10-csv-btn');
            if (csvB) csvB.onclick = exportShockCSV;
            var txtB = document.getElementById('t10-txt-btn');
            if (txtB) txtB.onclick = exportShockTXT;
            var cpyB = document.getElementById('t10-cpy-btn');
            if (cpyB) cpyB.onclick = function () {
              var txt = 'STT\tTimestamp\tCurrent(%)\tTs(s)\tRoC(%/s)\tShockAlm\n' +
                S.shockLogs.slice().reverse().map(function (r) { return r.id + '\t' + r.timestamp + '\t' + r.currentVal + '\t' + r.tsSec + '\t' + r.roc + '\t' + (r.shockAlm ? 'TRUE' : 'FALSE'); }).join('\n');
              copyText(txt, function () {
                var l = document.getElementById('t10-cpy-lbl');
                if (l) l.textContent = 'Đã chép!';
                setTimeout(function () { if (l) l.textContent = 'Chép bảng'; }, 2000);
              });
            };
            updateShockLogsUI();
          }
        }

        // VIEW 2: 10 TASKS EXPLORER
        function renderTasksView() {
          var root = document.getElementById('view-tasks');
          var pills = LAB_TASKS.map(function (t) {
            return '<button type="button" class="task-pill' + (t.id === S.selectedTaskId ? ' active' : '') + '" data-sel-task="' + t.id + '">' +
              '<span>Task ' + t.id + '</span><span style="opacity:.75;font-size:10px">' + esc(t.learningOutcome) + '</span></button>';
          }).join('');

          root.innerHTML =
            '<div class="space-y-3">' +
              '<div class="flex items-center justify-between"><h2 class="h4 c-muted" style="text-transform:uppercase;letter-spacing:.05em">Chọn Bài Tập Thực Hành (10 Tasks - Lab 3)</h2><span class="txt-xs c-dim font-mono">Click vào từng bài để xem chi tiết</span></div>' +
              '<div class="flex flex-wrap items-center gap-2" id="task-pill-strip">' + pills + '</div>' +
            '</div>' +
            '<div id="task-detail-card" class="card space-y-5"></div>';

          root.querySelectorAll('[data-sel-task]').forEach(function (btn) {
            btn.onclick = function () {
              S.selectedTaskId = parseInt(btn.getAttribute('data-sel-task'), 10);
              root.querySelectorAll('[data-sel-task]').forEach(function (b) {
                b.classList.toggle('active', parseInt(b.getAttribute('data-sel-task'), 10) === S.selectedTaskId);
              });
              renderTaskDetailCard();
              updateDynamic();
            };
          });
          renderTaskDetailCard();
        }

        function renderTaskDetailCard() {
          var card = document.getElementById('task-detail-card');
          if (!card) return;
          var task = LAB_TASKS.filter(function (t) { return t.id === S.selectedTaskId; })[0] || LAB_TASKS[0];
          var subtabs = [
            { id: 'sim', label: 'Mô phỏng Trực quan', ic: 'play' },
            { id: 'code', label: 'Code Ladder (LAD) & SCL', ic: 'code' },
            { id: 'explanation', label: 'Giải thích Chi tiết & Nguyên lý', ic: 'book' },
            { id: 'steps', label: 'Các bước TIA Portal', ic: 'list' },
            { id: 'rubric', label: 'Tiêu chí Chấm (Rubric Check)', ic: 'checkCircle' }
          ];

          card.innerHTML =
            '<div class="flex flex-wrap items-start justify-between gap-4 divider-b">' +
              '<div class="space-y-1">' +
                '<div class="flex flex-wrap items-center gap-2">' +
                  '<span class="badge badge-teal">TASK ' + task.id + '</span>' +
                  '<span class="badge">' + esc(task.learningOutcome) + '</span>' +
                  '<span class="badge">PDF Trang ' + task.pdfPage + '</span>' +
                '</div>' +
                '<h2 class="h2" style="margin-top:6px">' + esc(task.titleVi) + '</h2>' +
                '<p class="txt-xs c-muted" style="margin:2px 0 0">' + esc(task.title) + ' — ' + esc(task.summary) + '</p>' +
              '</div>' +
              '<div class="card-sm flex items-center gap-2 txt-xs"><span class="c-teal">' + icon('sliders', 15) + '</span><span class="c-muted">Analog Input:</span><strong id="td-hdr-v" class="font-mono c-white">' + S.voltage.toFixed(2) + ' V (' + S.rawIW64 + ')</strong></div>' +
            '</div>' +
            '<div class="flex flex-wrap items-center gap-2" id="task-subtab-bar">' +
              subtabs.map(function (st) {
                return '<button type="button" class="subtab' + (S.taskSubTab === st.id ? ' active' : '') + '" data-subtab="' + st.id + '">' + icon(st.ic, 14) + '<span>' + st.label + '</span></button>';
              }).join('') +
            '</div>' +
            '<div id="task-detail-body" class="space-y-4"></div>';

          card.querySelectorAll('[data-subtab]').forEach(function (btn) {
            btn.onclick = function () {
              S.taskSubTab = btn.getAttribute('data-subtab');
              card.querySelectorAll('[data-subtab]').forEach(function (b) {
                b.classList.toggle('active', b.getAttribute('data-subtab') === S.taskSubTab);
              });
              renderTaskDetailBody();
              updateTasksDynamic();
            };
          });
          renderTaskDetailBody();
        }

        function renderTaskDetailBody() {
          var body = document.getElementById('task-detail-body');
          if (!body) return;
          var task = LAB_TASKS.filter(function (t) { return t.id === S.selectedTaskId; })[0] || LAB_TASKS[0];

          if (S.taskSubTab === 'sim') {
            body.innerHTML = renderTaskVisualizer(task);
            bindTaskVisualizerEvents(task.id);
          } else if (S.taskSubTab === 'code') {
            var prog = TASK_LADDER_PROGRAMS[task.id];
            var showLad = S.codeLangView === 'both' || S.codeLangView === 'lad';
            var showScl = S.codeLangView === 'both' || S.codeLangView === 'scl';
            body.innerHTML =
              '<div class="flex flex-wrap items-center justify-between gap-2 card-sm" style="background:rgba(15,23,42,.7)">' +
                '<div class="flex items-center gap-2 txt-xs"><span class="c-teal">' + icon('code', 15) + '</span><span class="fw-semi c-white">Ngôn ngữ lập trình TIA Portal:</span></div>' +
                '<div class="seg-group">' +
                  '<button type="button" class="seg-btn' + (S.codeLangView === 'both' ? ' active' : '') + '" data-clang="both">Cả LAD &amp; SCL</button>' +
                  '<button type="button" class="seg-btn' + (S.codeLangView === 'lad' ? ' active' : '') + '" data-clang="lad">Chỉ Ladder (LAD)</button>' +
                  '<button type="button" class="seg-btn' + (S.codeLangView === 'scl' ? ' active' : '') + '" data-clang="scl">Chỉ SCL</button>' +
                '</div>' +
              '</div>' +
              (showLad ? '<div id="ladder-diagram-host">' + renderLadderHTML(prog) + '</div>' : '') +
              (showScl
                ? '<div class="code-box">' +
                    '<div class="code-head">' +
                      '<span class="txt-xs fw-semi c-muted font-mono">TIA Portal SCL (Structured Control Language) · Task ' + task.id + '</span>' +
                      '<button type="button" id="btn-copy-scl" class="btn btn-primary">' + icon('copy', 13) + '<span id="lbl-copy-scl">Sao chép SCL</span></button>' +
                    '</div>' +
                    '<pre class="code-pre"><code>' + esc(task.sclCode) + '</code></pre>' +
                  '</div>'
                : '');

            body.querySelectorAll('[data-clang]').forEach(function (b) {
              b.onclick = function () {
                S.codeLangView = b.getAttribute('data-clang');
                renderTaskDetailBody();
              };
            });
            if (showLad) bindLadderEvents();
            var bscl = document.getElementById('btn-copy-scl');
            if (bscl) bscl.onclick = function () {
              copyText(task.sclCode, function () {
                var l = document.getElementById('lbl-copy-scl');
                if (l) l.textContent = 'Đã chép SCL!';
                setTimeout(function () { if (l) l.textContent = 'Sao chép SCL'; }, 2000);
              });
            };
          } else if (S.taskSubTab === 'explanation') {
            body.innerHTML = '<div class="card-dark">' + renderExplanationHTML(task.explanationVi) + '</div>';
          } else if (S.taskSubTab === 'steps') {
            body.innerHTML = '<div class="card-dark space-y-2_5">' +
              task.tiaPortalSteps.map(function (st, idx) {
                return '<div class="card-sm flex items-start gap-3" style="background:var(--bg-1)">' +
                  '<span class="task-num" style="width:26px;height:26px">' + (idx + 1) + '</span>' +
                  '<span class="txt-xs" style="color:#e2e8f0;line-height:1.55">' + esc(st) + '</span>' +
                '</div>';
              }).join('') +
            '</div>';
          } else {
            body.innerHTML = '<div class="card-dark space-y-3">' +
              '<div class="flex flex-wrap items-center justify-between gap-2"><h4 class="h4">Danh mục Kiểm nghiệm Theo Rubric Đánh giá</h4><span class="badge badge-emerald">Trạng thái: Sẵn sàng nghiệm thu</span></div>' +
              task.evaluationItems.map(function (ev) {
                return '<div class="card-sm flex flex-wrap items-center justify-between gap-3" style="background:rgba(6,78,59,.2);border-color:rgba(16,185,129,.35)">' +
                  '<div class="flex items-start gap-2_5"><span class="c-emerald" style="margin-top:2px">' + icon('checkCircle', 16) + '</span><div><div class="txt-xs fw-semi c-white">' + esc(ev.label) + '</div><div class="txt-11 font-mono c-teal" style="margin-top:2px">Điều kiện kỳ vọng: ' + esc(ev.expectedCondition) + '</div></div></div>' +
                  '<span class="badge badge-emerald">✓ PASS</span>' +
                '</div>';
              }).join('') +
            '</div>';
          }
        }

        function updateTasksDynamic() {
          var hdrV = document.getElementById('td-hdr-v');
          if (hdrV) hdrV.textContent = S.voltage.toFixed(2) + ' V (' + S.rawIW64 + ')';
          if (S.activeTab !== 'tasks') return;

          if (S.taskSubTab === 'code' && (S.codeLangView === 'both' || S.codeLangView === 'lad')) {
            updateLadderHost();
            return;
          }
          if (S.taskSubTab !== 'sim') return;

          var id = S.selectedTaskId;
          if (id === 1) {
            var vb = document.getElementById('t1-v-badge'); if (vb) vb.textContent = S.voltage.toFixed(2);
            var wv = document.getElementById('t1-wire-v'); if (wv) wv.textContent = S.voltage.toFixed(1) + ' V';
            var nd = document.getElementById('t1-needle');
            if (nd) {
              var deg = -135 + (S.voltage / 10) * 270;
              var rad = (deg - 90) * Math.PI / 180;
              nd.setAttribute('x2', (295 + 20 * Math.cos(rad)).toFixed(1));
              nd.setAttribute('y2', (128 + 20 * Math.sin(rad)).toFixed(1));
            }
          } else if (id === 3 || id === 4 || id === 5) {
            var eR = document.getElementById('tv-raw'), eN = document.getElementById('tv-norm'), eS = document.getElementById('tv-scale');
            if (eR) eR.textContent = String(S.rawIW64);
            if (eN) eN.textContent = S.normPct.toFixed(4);
            if (eS) eS.textContent = S.scaleV.toFixed(2) + ' V';
          } else if (id === 6) {
            var b6 = document.getElementById('t6-val-badge'), nd6 = document.getElementById('t6-needle');
            if (b6) b6.textContent = 'AI0_ENG_FILT: ' + S.engFilt.toFixed(1) + '%';
            if (nd6) nd6.style.left = 'calc(' + S.engFilt + '% - 2px)';
            var lc = document.getElementById('t6-lo-card'), lb = document.getElementById('t6-lo-badge');
            if (lc && lb) {
              lc.style.borderColor = S.loAlm ? '#3b82f6' : 'var(--border)';
              lc.style.background = S.loAlm ? 'rgba(30,58,138,.3)' : 'var(--bg-0)';
              lb.className = 'badge ' + (S.loAlm ? 'badge-sky' : '');
              lb.textContent = S.loAlm ? 'ON (ALARM)' : 'OFF';
            }
            var hc = document.getElementById('t6-hi-card'), hb = document.getElementById('t6-hi-badge');
            if (hc && hb) {
              hc.style.borderColor = S.hiAlm ? '#f59e0b' : 'var(--border)';
              hc.style.background = S.hiAlm ? 'rgba(120,53,15,.3)' : 'var(--bg-0)';
              hb.className = 'badge ' + (S.hiAlm ? 'badge-amber' : '');
              hb.textContent = S.hiAlm ? 'ON (ALARM)' : 'OFF';
            }
          } else if (id === 7) {
            var pb = document.getElementById('t7-pump-badge');
            if (pb) {
              pb.className = 'badge ' + (S.pumpCmd ? 'badge-emerald' : '');
              pb.textContent = 'Pump_CMD (%Q0.0): ' + (S.pumpCmd ? 'RUNNING (ON)' : 'STOPPED (OFF)');
            }
            var wt = document.getElementById('t7-water'), wl = document.getElementById('t7-water-lbl');
            var sv = document.getElementById('t7-slider-val'), sl = document.getElementById('t7-slider');
            if (wt) wt.style.height = S.tankLevel + '%';
            if (wl) wl.textContent = S.tankLevel.toFixed(1) + '%';
            if (sv) sv.textContent = S.tankLevel.toFixed(1) + ' %';
            if (sl && document.activeElement !== sl) sl.value = String(S.tankLevel);
          } else if (id === 8 || id === 9) {
            var tb8 = document.getElementById('t8-temp-badge');
            if (tb8) tb8.textContent = 'Temperature: ' + S.temperature.toFixed(1) + ' °C';
            var lC = document.getElementById('t8-lamp-cold'), lN = document.getElementById('t8-lamp-norm'), lH = document.getElementById('t8-lamp-hot');
            if (lC) lC.className = 'led-card flex items-center justify-between' + (S.qCold ? ' on-sky' : '');
            if (lN) lN.className = 'led-card flex items-center justify-between' + (S.qNormal ? ' on-emerald' : '');
            if (lH) lH.className = 'led-card flex items-center justify-between' + (S.qHot ? ' on-red' : '');
            var gC = document.getElementById('gf-cold'), gN = document.getElementById('gf-norm'), gH = document.getElementById('gf-hot');
            if (gC) { gC.setAttribute('fill', S.qCold ? '#0284c7' : '#0f172a'); gC.setAttribute('stroke', S.qCold ? '#38bdf8' : '#475569'); }
            if (gN) { gN.setAttribute('fill', S.qNormal ? '#059669' : '#0f172a'); gN.setAttribute('stroke', S.qNormal ? '#34d399' : '#475569'); }
            if (gH) { gH.setAttribute('fill', S.qHot ? '#dc2626' : '#0f172a'); gH.setAttribute('stroke', S.qHot ? '#f87171' : '#475569'); }
          } else if (id === 10) {
            var sb = document.getElementById('t10-shock-badge');
            if (sb) {
              sb.className = 'badge ' + (S.shockAlm ? 'badge-rose animate-pulse' : 'badge-emerald');
              sb.textContent = 'ShockAlm (%Q0.1): ' + (S.shockAlm ? 'ON (CẢNH BÁO SỐC!)' : 'OFF (Ổn định)');
            }
            var rv = document.getElementById('t10-roc-val'), rb = document.getElementById('t10-roc-bar');
            if (rv) rv.textContent = Math.abs(S.roc).toFixed(1) + ' %/s';
            if (rb) { rb.style.width = Math.min(100, Math.abs(S.roc)) + '%'; rb.style.background = S.shockAlm ? '#f43f5e' : '#14b8a6'; }
          }
        }

        // =========================================================================
        // VIEW 3: HMI KTP700 & S7-PLCSIM WORKBENCH
        // =========================================================================
        function isHmiOnline() {
          return S.plcSimRunning && S.pgPcInterface === 'PLCSIM.TCPIP.1';
        }

        function updateHMITrendSVG() {
          var svg = document.getElementById('hmi-trend-svg');
          if (!svg) return;
          var ptsEng = [], ptsRoc = [];
          var len = S.trendHistory.length;
          for (var i = 0; i < len; i++) {
            var x = (i / Math.max(1, len - 1)) * 400;
            var yE = 100 - Math.min(100, Math.max(0, S.trendHistory[i].engFilt));
            var yR = 100 - Math.min(100, Math.max(0, Math.abs(S.trendHistory[i].roc)));
            ptsEng.push(x.toFixed(1) + ',' + yE.toFixed(1));
            ptsRoc.push(x.toFixed(1) + ',' + yR.toFixed(1));
          }
          var pE = document.getElementById('trend-poly-eng'), pR = document.getElementById('trend-poly-roc');
          if (pE) pE.setAttribute('points', ptsEng.join(' '));
          if (pR) pR.setAttribute('points', ptsRoc.join(' '));
        }

        function updateHMIAlarmRows() {
          var tb = document.getElementById('hmi-alarm-tbody');
          var cnt = document.getElementById('hmi-alarm-cnt');
          var actCnt = S.alarms.filter(function (a) { return a.status === 'INCOMING'; }).length;
          if (cnt) cnt.textContent = String(actCnt);
          if (!tb) return;
          if (!S.alarms.length) {
            tb.innerHTML = '<tr><td colspan="4" style="padding:24px;text-align:center" class="c-dim">Hệ thống an toàn — Chưa có cảnh báo phát sinh.</td></tr>';
            return;
          }
          tb.innerHTML = S.alarms.slice(0, 12).map(function (a) {
            var badgeCls = a.status === 'INCOMING' ? 'badge-rose' : 'badge-emerald';
            return '<tr class="' + (a.status === 'INCOMING' ? 'row-alarm' : '') + '">' +
              '<td class="c-muted font-mono txt-11">' + esc(a.timestamp) + '</td>' +
              '<td class="fw-bold font-mono txt-11 c-white">' + esc(a.tag) + '</td>' +
              '<td class="txt-11" style="color:#e2e8f0">' + esc(a.message) + '</td>' +
              '<td><span class="badge ' + badgeCls + '">' + esc(a.status) + '</span></td>' +
            '</tr>';
          }).join('');
        }

        function renderHMILCDInner() {
          var host = document.getElementById('hmi-lcd-body');
          if (!host) return;
          if (!isHmiOnline()) {
            host.innerHTML =
              '<div style="flex:1;display:flex;flex-direction:column;align-items:center;justify-content:center;padding:28px;text-align:center" class="space-y-3">' +
                '<div style="width:52px;height:52px;border-radius:14px;background:rgba(136,19,55,.4);border:1px solid rgba(244,63,94,.6);display:flex;align-items:center;justify-content:center" class="c-rose">' + icon('warn', 26) + '</div>' +
                '<div class="font-mono fw-bold c-rose" style="font-size:26px">### · NO PLC CONNECTION</div>' +
                '<p class="txt-xs c-muted" style="max-width:440px;margin:0;line-height:1.6">' +
                  (!S.plcSimRunning
                    ? 'CPU S7-PLCSIM đang ở trạng thái STOP hoặc mất nguồn. Hãy bật CPU sang RUN ở bảng S7-PLCSIM bên phải.'
                    : 'PG/PC Interface (S7ONLINE) đang đặt sai (' + esc(S.pgPcInterface) + '). Hãy chọn lại "PLCSIM.TCPIP.1" để WinCC Runtime kết nối được với PLCSIM.') +
                '</p>' +
              '</div>';
            return;
          }

          if (S.hmiScreen === 1) {
            host.innerHTML =
              '<div class="space-y-4">' +
                '<div class="flex flex-wrap items-center justify-between gap-2"><span class="txt-xs fw-bold c-teal" style="text-transform:uppercase">WinCC Screen 1: Giám Sát Analog &amp; IO Field (Tasks 3–5)</span><span class="badge badge-emerald">S7ONLINE: Connected</span></div>' +
                '<div class="g-2">' +
                  '<div class="card-sm space-y-2">' +
                    '<div class="txt-10 font-mono c-muted">HMI BAR GRAPH (%IW64 : 0 .. 27648)</div>' +
                    '<div style="height:26px;background:var(--bg-1);border:1px solid var(--border-2);border-radius:8px;overflow:hidden;position:relative">' +
                      '<div id="hmi-s1-bar" style="height:100%;width:' + (S.voltage * 10) + '%;background:linear-gradient(90deg,#0ea5e9,#14b8a6);transition:width .08s"></div>' +
                    '</div>' +
                    '<div class="flex justify-between font-mono txt-10 c-dim"><span>0</span><span>13824</span><span>27648</span></div>' +
                  '</div>' +
                  '<div class="g-2" style="gap:8px">' +
                    '<div class="card-sm"><div class="txt-10 c-muted font-mono">AI0_RAW (%IW64)</div><div id="hmi-s1-raw" class="font-mono fw-bold c-white" style="font-size:20px;margin-top:2px">' + S.rawIW64 + '</div></div>' +
                    '<div class="card-sm"><div class="txt-10 c-muted font-mono">AI0_V (%MD16)</div><div id="hmi-s1-volt" class="font-mono fw-bold c-teal" style="font-size:20px;margin-top:2px">' + S.scaleV.toFixed(2) + ' V</div></div>' +
                    '<div class="card-sm"><div class="txt-10 c-muted font-mono">AI0_PCT (%MD12)</div><div id="hmi-s1-norm" class="font-mono fw-bold c-cyan" style="font-size:16px;margin-top:2px">' + S.normPct.toFixed(4) + '</div></div>' +
                    '<div class="card-sm"><div class="txt-10 c-muted font-mono">AI0_FILT (%MD20)</div><div id="hmi-s1-pct" class="font-mono fw-bold c-emerald" style="font-size:16px;margin-top:2px">' + S.engFilt.toFixed(1) + ' %</div></div>' +
                  '</div>' +
                '</div>' +
                '<div class="card-sm space-y-2">' +
                  '<div class="flex justify-between txt-xs"><span class="c-muted">WinCC HMI Slider (Gửi xuống Biến PLC %IW64):</span><strong id="hmi-s1-slval" class="font-mono c-teal">' + S.voltage.toFixed(2) + ' V</strong></div>' +
                  '<input type="range" id="hmi-voltage-slider" min="0" max="10" step="0.05" value="' + S.voltage + '">' +
                '</div>' +
              '</div>';
            document.getElementById('hmi-voltage-slider').oninput = function (e) { setVoltage(parseFloat(e.target.value), true); };
          } else if (S.hmiScreen === 2) {
            host.innerHTML =
              '<div class="space-y-4">' +
                '<div class="flex items-center justify-between"><span class="txt-xs fw-bold c-teal" style="text-transform:uppercase">WinCC Screen 2: Bồn Chứa &amp; Phòng Sạch (Tasks 6–7)</span></div>' +
                '<div class="g-2">' +
                  '<div class="card-sm space-y-3">' +
                    '<div class="flex justify-between items-center"><span class="txt-xs fw-bold c-white">Bồn Nước (%MD24)</span><span id="hmi-s2-tank" class="badge badge-sky">' + S.tankLevel.toFixed(1) + ' %</span></div>' +
                    '<div style="height:18px;background:var(--bg-1);border-radius:6px;overflow:hidden;border:1px solid var(--border-2)"><div id="hmi-s2-tankbar" style="height:100%;width:' + S.tankLevel + '%;background:#0ea5e9;transition:width .1s"></div></div>' +
                    '<div class="flex justify-between items-center txt-xs"><span class="c-muted">Trạng thái Bơm (%Q0.0):</span><span id="hmi-s2-pump" class="badge ' + (S.pumpCmd ? 'badge-emerald' : '') + '">' + (S.pumpCmd ? 'RUNNING' : 'STOPPED') + '</span></div>' +
                  '</div>' +
                  '<div class="card-sm space-y-3">' +
                    '<div class="flex justify-between items-center"><span class="txt-xs fw-bold c-white">Cleanroom Hysteresis</span><span id="hmi-s2-eng" class="badge badge-teal">' + S.engFilt.toFixed(1) + ' %</span></div>' +
                    '<div class="flex justify-between items-center txt-xs"><span class="c-muted">HiAlm (&gt;80% | %Q0.2):</span><span id="hmi-s2-hi" class="badge ' + (S.hiAlm ? 'badge-amber' : '') + '">' + (S.hiAlm ? 'ALARM' : 'OK') + '</span></div>' +
                    '<div class="flex justify-between items-center txt-xs"><span class="c-muted">LoAlm (&lt;20% | %Q0.3):</span><span id="hmi-s2-lo" class="badge ' + (S.loAlm ? 'badge-sky' : '') + '">' + (S.loAlm ? 'ALARM' : 'OK') + '</span></div>' +
                  '</div>' +
                '</div>' +
              '</div>';
          } else if (S.hmiScreen === 3) {
            host.innerHTML =
              '<div class="space-y-4">' +
                '<div class="flex flex-wrap items-center justify-between gap-2">' +
                  '<span class="txt-xs fw-bold c-teal" style="text-transform:uppercase">WinCC Screen 3: Nhiệt độ &amp; Trend RoC f(t) (Tasks 8–10)</span>' +
                  '<button type="button" id="hmi-flick-btn" class="btn btn-rose">' + icon('zap', 13) + '<span>Kích Xung Sốc</span></button>' +
                '</div>' +
                '<div class="g-3 txt-xs font-mono">' +
                  '<div id="hmi-s3-cold" class="led-card">Q_COLD: ' + (S.qCold ? 'ON' : 'OFF') + '</div>' +
                  '<div id="hmi-s3-norm" class="led-card">Q_NORMAL: ' + (S.qNormal ? 'ON' : 'OFF') + '</div>' +
                  '<div id="hmi-s3-hot" class="led-card">Q_HOT: ' + (S.qHot ? 'ON' : 'OFF') + '</div>' +
                '</div>' +
                '<div class="card-sm space-y-2">' +
                  '<div class="flex justify-between txt-11 font-mono"><span class="c-teal">── %MD20 Signal (%)</span><span class="c-rose">── |%MD32 RoC| (%/s)</span></div>' +
                  '<svg id="hmi-trend-svg" viewBox="0 0 400 105" style="width:100%;height:125px;background:#020617;border:1px solid #1e293b;border-radius:8px;display:block">' +
                    '<line x1="0" y1="70" x2="400" y2="70" stroke="#fb7185" stroke-width="1" stroke-dasharray="4 3"/>' +
                    '<polyline id="trend-poly-eng" fill="none" stroke="#2dd4bf" stroke-width="2" points=""/>' +
                    '<polyline id="trend-poly-roc" fill="none" stroke="#fb7185" stroke-width="2" points=""/>' +
                  '</svg>' +
                '</div>' +
              '</div>';
            document.getElementById('hmi-flick-btn').onclick = triggerFlickFast;
            updateHMITrendSVG();
          } else {
            host.innerHTML =
              '<div class="space-y-3">' +
                '<div class="flex flex-wrap items-center justify-between gap-2">' +
                  '<span class="txt-xs fw-bold c-teal" style="text-transform:uppercase">WinCC Screen 4: Nhật ký Cảnh báo (Alarm View)</span>' +
                  '<button type="button" id="hmi-ack-btn" class="btn btn-primary">' + icon('check', 13) + '<span>Xác nhận tất cả (Acknowledge)</span></button>' +
                '</div>' +
                '<div class="tbl-wrap" style="max-height:245px;overflow-y:auto"><table class="tbl"><thead><tr><th>Thời gian</th><th>Tag PLC</th><th>Nội dung cảnh báo</th><th>Trạng thái</th></tr></thead><tbody id="hmi-alarm-tbody"></tbody></table></div>' +
              '</div>';
            document.getElementById('hmi-ack-btn').onclick = function () {
              S.alarms.forEach(function (a) { a.status = 'ACKED'; });
              updateHMIAlarmRows();
            };
            updateHMIAlarmRows();
          }
        }

        function renderHMIView() {
          var root = document.getElementById('view-hmi');
          var stepsHtml = CONNECTION_STEPS.map(function (st) {
            var active = S.activeGuideStep === st.step;
            return '<div class="card-sm" style="border-color:' + (active ? 'var(--teal)' : 'var(--border)') + ';background:' + (active ? 'rgba(20,184,166,.08)' : 'var(--bg-0)') + '">' +
              '<button type="button" class="w-full flex items-center justify-between gap-3" style="text-align:left" data-gstep="' + st.step + '">' +
                '<div class="flex items-center gap-2_5"><span class="task-num" style="' + (active ? 'background:var(--teal-solid);color:var(--bg-0)' : '') + '">' + st.step + '</span><span class="txt-xs fw-bold c-white">' + esc(st.title) + '</span></div>' +
                '<span class="badge badge-teal">' + esc(st.highlight) + '</span>' +
              '</button>' +
              (active ? '<p class="txt-xs c-muted" style="margin:10px 0 0;padding-top:10px;border-top:1px solid var(--border);line-height:1.6">' + esc(st.detail) + '</p>' : '') +
            '</div>';
          }).join('');

          var mapRows = HMI_TAG_MAPPING.map(function (m) {
            return '<tr><td class="fw-bold c-white font-mono">' + esc(m.hmiTag) + '</td><td class="c-teal font-mono">' + esc(m.plcTag) + '</td><td class="c-cyan font-mono">' + esc(m.addr) + '</td><td class="c-muted font-mono">' + esc(m.type) + '</td><td class="c-muted">' + esc(m.cycle) + '</td><td class="c-muted txt-11">' + esc(m.widget) + '</td></tr>';
          }).join('');

          root.innerHTML =
            '<div class="card flex flex-wrap items-center justify-between gap-4">' +
              '<div class="flex items-center gap-3">' +
                '<div class="badge-teal" style="width:40px;height:40px;border-radius:10px;display:flex;align-items:center;justify-content:center;border:1px solid rgba(45,212,191,.35)">' + icon('monitor', 20) + '</div>' +
                '<div><h2 class="h2">Thiết kế Giao diện HMI &amp; Kết nối Mô phỏng S7-PLCSIM</h2><p class="txt-xs c-muted" style="margin:2px 0 0">Mô phỏng trực tiếp SIMATIC KTP700 Basic PN giao tiếp thời gian thực với PLC S7-1200 qua WinCC Runtime</p></div>' +
              '</div>' +
              '<div class="flex flex-wrap items-center gap-2 txt-xs font-mono">' +
                '<span id="hmi-conn-pill" class="badge badge-emerald">S7ONLINE: Connected</span>' +
                '<span class="badge">PROFINET: 192.168.0.1 ↔ 192.168.0.2</span>' +
              '</div>' +
            '</div>' +

            '<div class="g-hmi">' +
              '<div class="col-7-xl hmi-bezel space-y-3">' +
                '<div class="flex items-center justify-between txt-11 font-mono c-muted">' +
                  '<span class="fw-bold c-white">SIEMENS · SIMATIC HMI KTP700 Basic PN</span>' +
                  '<span class="flex items-center gap-1_5"><span id="hmi-led-run" class="dot emerald"></span>WinCC Runtime</span>' +
                '</div>' +
                '<div class="hmi-lcd">' +
                  '<div class="flex items-center justify-between" style="padding:8px 14px;background:var(--bg-1);border-bottom:1px solid var(--border);font-size:11px">' +
                    '<span class="font-mono fw-bold c-teal">HCMUT LAB 3 · HMI PANEL</span>' +
                    '<span class="font-mono c-muted">Alerts: <strong id="hmi-alarm-cnt" class="c-rose">0</strong></span>' +
                  '</div>' +
                  '<div id="hmi-lcd-body" style="padding:16px;flex:1;display:flex;flex-direction:column;justify-content:space-between"></div>' +
                '</div>' +
                '<div class="g-fkeys">' +
                  '<button type="button" class="fkey" data-hscreen="1">F1 · Analog &amp; IO</button>' +
                  '<button type="button" class="fkey" data-hscreen="2">F2 · Bồn &amp; Sạch</button>' +
                  '<button type="button" class="fkey" data-hscreen="3">F3 · Nhiệt &amp; Trend</button>' +
                  '<button type="button" class="fkey" data-hscreen="4">F4 · Cảnh báo</button>' +
                '</div>' +
              '</div>' +

              '<div class="col-5-xl card space-y-4">' +
                '<div class="flex flex-wrap items-center justify-between gap-2 divider-b">' +
                  '<div><h3 class="h3">S7-PLCSIM · SIM Table_1</h3><p class="txt-11 c-muted" style="margin:2px 0 0">Ép tín hiệu ngõ vào và kiểm thử trạng thái CPU S7-1200</p></div>' +
                  '<button type="button" id="sim-run-btn" class="btn btn-emerald">' + icon('power', 14) + '<span id="sim-run-lbl">CPU: RUN</span></button>' +
                '</div>' +
                '<div class="space-y-1_5">' +
                  '<label class="txt-xs fw-semi c-white" style="display:block">Set PG/PC Interface (S7ONLINE Access Point):</label>' +
                  '<select id="sim-pgpc-sel" class="inp font-mono">' +
                    '<option value="PLCSIM.TCPIP.1">PLCSIM.TCPIP.1 (Mô phỏng chuẩn)</option>' +
                    '<option value="Realtek.TCPIP.1">Realtek PCIe GbE (Card mạng thật - Mất kết nối PLCSIM)</option>' +
                  '</select>' +
                '</div>' +
                '<div class="card-dark space-y-3">' +
                  '<div class="space-y-1">' +
                    '<div class="flex justify-between txt-11 font-mono"><span class="c-cyan">Force AI0_RAW (%IW64)</span><span class="c-muted">0 .. 27648</span></div>' +
                    '<input type="number" id="sim-iw64-input" class="inp font-mono" min="0" max="27648" value="' + S.rawIW64 + '">' +
                    '<div class="flex gap-1_5" style="padding-top:4px">' +
                      '<button type="button" class="btn flex-1 font-mono" data-fiw="0">0 (0V)</button>' +
                      '<button type="button" class="btn flex-1 font-mono" data-fiw="13824">13824 (5V)</button>' +
                      '<button type="button" class="btn flex-1 font-mono" data-fiw="27648">27648 (10V)</button>' +
                    '</div>' +
                  '</div>' +
                  '<div class="g-2" style="gap:10px">' +
                    '<div><label class="txt-11 font-mono c-cyan" style="display:block;margin-bottom:4px">Set Tank (%MD24):</label><input type="number" id="sim-tank-input" class="inp font-mono" min="0" max="100" step="1" value="' + S.tankLevel.toFixed(1) + '"></div>' +
                    '<div><label class="txt-11 font-mono c-cyan" style="display:block;margin-bottom:4px">Set Temp (%MD28 °C):</label><input type="number" id="sim-temp-input" class="inp font-mono" min="0" max="50" step="0.5" value="' + S.temperature.toFixed(1) + '"></div>' +
                  '</div>' +
                '</div>' +
                '<div class="card-dark space-y-2">' +
                  '<div class="txt-11 fw-bold c-muted" style="text-transform:uppercase">Giám sát Ngõ ra PLC Trực tiếp</div>' +
                  '<div class="g-2 font-mono txt-11" style="gap:8px">' +
                    '<div class="flex justify-between card-sm"><span>%Q0.0 Pump</span><strong id="sim-q00">OFF</strong></div>' +
                    '<div class="flex justify-between card-sm"><span>%Q0.1 Shock</span><strong id="sim-q01">OFF</strong></div>' +
                    '<div class="flex justify-between card-sm"><span>%Q0.2 HiAlm</span><strong id="sim-q02">OFF</strong></div>' +
                    '<div class="flex justify-between card-sm"><span>%Q0.3 LoAlm</span><strong id="sim-q03">OFF</strong></div>' +
                  '</div>' +
                '</div>' +
              '</div>' +
            '</div>' +

            '<div class="card space-y-4">' +
              '<h3 class="h3">Quy trình 5 Bước Cấu hình HMI &amp; PLCSIM Trên TIA Portal</h3>' +
              '<div class="space-y-2" id="hmi-guide-accordion">' + stepsHtml + '</div>' +
            '</div>' +

            '<div class="card space-y-3">' +
              '<div class="flex flex-wrap items-center justify-between gap-2">' +
                '<h3 class="h3">Bảng Ánh xạ HMI Tags (Default Tag Table)</h3>' +
                '<button type="button" id="btn-copy-hmitags" class="btn btn-primary">' + icon('copy', 13) + '<span id="lbl-copy-hmitags">Sao chép bảng HMI Tags</span></button>' +
              '</div>' +
              '<div class="tbl-wrap"><table class="tbl"><thead><tr><th>HMI Tag</th><th>PLC Tag</th><th>Address</th><th>Type</th><th>Cycle</th><th>HMI Widget</th></tr></thead><tbody>' + mapRows + '</tbody></table></div>' +
            '</div>';

          // Bind events
          root.querySelectorAll('[data-hscreen]').forEach(function (b) {
            b.onclick = function () {
              S.hmiScreen = parseInt(b.getAttribute('data-hscreen'), 10);
              renderHMILCDInner();
              updateHMIDynamic();
            };
          });
          document.getElementById('sim-run-btn').onclick = function () {
            S.plcSimRunning = !S.plcSimRunning;
            renderHMILCDInner();
            updateHMIDynamic();
          };
          var sel = document.getElementById('sim-pgpc-sel');
          sel.value = S.pgPcInterface;
          sel.onchange = function (e) {
            S.pgPcInterface = e.target.value;
            renderHMILCDInner();
            updateHMIDynamic();
          };
          document.getElementById('sim-iw64-input').oninput = function (e) {
            var val = parseFloat(e.target.value);
            if (!isNaN(val)) setVoltage(rawCountsToVoltage(val), true);
          };
          root.querySelectorAll('[data-fiw]').forEach(function (b) {
            b.onclick = function () { setVoltage(rawCountsToVoltage(parseInt(b.getAttribute('data-fiw'), 10)), true); };
          });
          document.getElementById('sim-tank-input').oninput = function (e) {
            var v = parseFloat(e.target.value);
            if (!isNaN(v)) setTankLevel(v);
          };
          document.getElementById('sim-temp-input').oninput = function (e) {
            var v = parseFloat(e.target.value);
            if (!isNaN(v)) setTemperature(v);
          };
          root.querySelectorAll('[data-gstep]').forEach(function (b) {
            b.onclick = function () {
              S.activeGuideStep = parseInt(b.getAttribute('data-gstep'), 10);
              renderHMIView();
              updateHMIDynamic();
            };
          });
          document.getElementById('btn-copy-hmitags').onclick = function () {
            var tsv = 'HMI Tag\tPLC Tag\tAddress\tType\tCycle\n' + HMI_TAG_MAPPING.map(function (m) { return m.hmiTag + '\t' + m.plcTag + '\t' + m.addr + '\t' + m.type + '\t' + m.cycle; }).join('\n');
            copyText(tsv, function () {
              var l = document.getElementById('lbl-copy-hmitags');
              if (l) l.textContent = 'Đã chép!';
              setTimeout(function () { if (l) l.textContent = 'Sao chép bảng HMI Tags'; }, 2000);
            });
          };

          renderHMILCDInner();
          updateHMIDynamic();
        }

        function updateHMIDynamic() {
          if (S.activeTab !== 'hmi') return;
          var online = isHmiOnline();
          var pill = document.getElementById('hmi-conn-pill');
          var led = document.getElementById('hmi-led-run');
          if (pill) {
            pill.className = 'badge ' + (online ? 'badge-emerald' : 'badge-rose');
            pill.textContent = online ? 'S7ONLINE: Connected' : 'S7ONLINE: Offline (###)';
          }
          if (led) led.className = 'dot ' + (online ? 'emerald' : 'rose');

          document.querySelectorAll('[data-hscreen]').forEach(function (b) {
            b.classList.toggle('active', parseInt(b.getAttribute('data-hscreen'), 10) === S.hmiScreen);
          });

          var rBtn = document.getElementById('sim-run-btn'), rLbl = document.getElementById('sim-run-lbl');
          if (rBtn && rLbl) {
            rBtn.className = 'btn ' + (S.plcSimRunning ? 'btn-emerald' : 'btn-rose');
            rLbl.textContent = S.plcSimRunning ? 'CPU: RUN' : 'CPU: STOP';
          }

          var iwInp = document.getElementById('sim-iw64-input');
          var tkInp = document.getElementById('sim-tank-input');
          var tpInp = document.getElementById('sim-temp-input');
          if (iwInp && document.activeElement !== iwInp) iwInp.value = String(S.rawIW64);
          if (tkInp && document.activeElement !== tkInp) tkInp.value = S.tankLevel.toFixed(1);
          if (tpInp && document.activeElement !== tpInp) tpInp.value = S.temperature.toFixed(1);

          var q00 = document.getElementById('sim-q00'), q01 = document.getElementById('sim-q01'), q02 = document.getElementById('sim-q02'), q03 = document.getElementById('sim-q03');
          if (q00) { q00.textContent = S.pumpCmd ? 'ON' : 'OFF'; q00.className = S.pumpCmd ? 'c-emerald' : 'c-dim'; }
          if (q01) { q01.textContent = S.shockAlm ? 'ALARM' : 'OFF'; q01.className = S.shockAlm ? 'c-rose' : 'c-dim'; }
          if (q02) { q02.textContent = S.hiAlm ? 'ON' : 'OFF'; q02.className = S.hiAlm ? 'c-amber' : 'c-dim'; }
          if (q03) { q03.textContent = S.loAlm ? 'ON' : 'OFF'; q03.className = S.loAlm ? 'c-sky' : 'c-dim'; }

          var actCnt = S.alarms.filter(function (a) { return a.status === 'INCOMING'; }).length;
          var cntEl = document.getElementById('hmi-alarm-cnt');
          if (cntEl) cntEl.textContent = String(actCnt);

          if (!online) return;
          if (S.hmiScreen === 1) {
            var b1 = document.getElementById('hmi-s1-bar'), r1 = document.getElementById('hmi-s1-raw'), v1 = document.getElementById('hmi-s1-volt'), n1 = document.getElementById('hmi-s1-norm'), p1 = document.getElementById('hmi-s1-pct'), sl1 = document.getElementById('hmi-voltage-slider'), sv1 = document.getElementById('hmi-s1-slval');
            if (b1) b1.style.width = (S.voltage * 10) + '%';
            if (r1) r1.textContent = String(S.rawIW64);
            if (v1) v1.textContent = S.scaleV.toFixed(2) + ' V';
            if (n1) n1.textContent = S.normPct.toFixed(4);
            if (p1) p1.textContent = S.engFilt.toFixed(1) + ' %';
            if (sv1) sv1.textContent = S.voltage.toFixed(2) + ' V';
            if (sl1 && document.activeElement !== sl1) sl1.value = String(S.voltage);
          } else if (S.hmiScreen === 2) {
            var t2 = document.getElementById('hmi-s2-tank'), tb2 = document.getElementById('hmi-s2-tankbar'), pm2 = document.getElementById('hmi-s2-pump'), eg2 = document.getElementById('hmi-s2-eng'), hi2 = document.getElementById('hmi-s2-hi'), lo2 = document.getElementById('hmi-s2-lo');
            if (t2) t2.textContent = S.tankLevel.toFixed(1) + ' %';
            if (tb2) tb2.style.width = S.tankLevel + '%';
            if (pm2) { pm2.className = 'badge ' + (S.pumpCmd ? 'badge-emerald' : ''); pm2.textContent = S.pumpCmd ? 'RUNNING' : 'STOPPED'; }
            if (eg2) eg2.textContent = S.engFilt.toFixed(1) + ' %';
            if (hi2) { hi2.className = 'badge ' + (S.hiAlm ? 'badge-amber' : ''); hi2.textContent = S.hiAlm ? 'ALARM' : 'OK'; }
            if (lo2) { lo2.className = 'badge ' + (S.loAlm ? 'badge-sky' : ''); lo2.textContent = S.loAlm ? 'ALARM' : 'OK'; }
          } else if (S.hmiScreen === 3) {
            var c3 = document.getElementById('hmi-s3-cold'), n3 = document.getElementById('hmi-s3-norm'), h3 = document.getElementById('hmi-s3-hot');
            if (c3) { c3.className = 'led-card' + (S.qCold ? ' on-sky' : ''); c3.textContent = 'Q_COLD: ' + (S.qCold ? 'ON' : 'OFF'); }
            if (n3) { n3.className = 'led-card' + (S.qNormal ? ' on-emerald' : ''); n3.textContent = 'Q_NORMAL: ' + (S.qNormal ? 'ON' : 'OFF'); }
            if (h3) { h3.className = 'led-card' + (S.qHot ? ' on-red' : ''); h3.textContent = 'Q_HOT: ' + (S.qHot ? 'ON' : 'OFF'); }
          } else if (S.hmiScreen === 4) {
            updateHMIAlarmRows();
          }
        }

        // =========================================================================
        // VIEW 4: ESP32 & INDUSTRIAL IOT GATEWAY
        // =========================================================================
        function updateESP32ConsoleUI() {
          var box = document.getElementById('esp32-console-body');
          if (!box) return;
          if (!S.esp32Logs.length) {
            box.innerHTML = '<span class="c-dim">Đang chờ gói tin phản hồi từ PLC S7-1200 (192.168.0.1)...</span>';
            return;
          }
          box.innerHTML = S.esp32Logs.map(function (ln) {
            var isAl = ln.indexOf('[ALERT]') !== -1;
            return '<div style="color:' + (isAl ? '#fda4af;font-weight:700;background:rgba(136,19,55,.3);padding:2px 6px;border-radius:4px' : '#6ee7b7') + '">' + esc(ln) + '</div>';
          }).join('');
          box.scrollTop = box.scrollHeight;
        }

        function renderESP32View() {
          var root = document.getElementById('view-esp32');
          var codeText = ESP32_CODES[S.esp32CodeTab] || ESP32_CODES.settimino;
          root.innerHTML =
            '<div class="card space-y-5">' +
              '<div class="flex flex-wrap items-center justify-between gap-4 divider-b">' +
                '<div class="flex items-center gap-3">' +
                  '<div class="badge-teal" style="width:42px;height:42px;border-radius:10px;display:flex;align-items:center;justify-content:center;border:1px solid rgba(45,212,191,.35)">' + icon('wifi', 20) + '</div>' +
                  '<div><h2 class="h2">Truyền dữ liệu Online &amp; Giao tiếp ESP32 IoT Gateway</h2><p class="txt-xs c-muted" style="margin:2px 0 0">Biến ESP32 thành cầu nối thu thập thông số %IW64, %MD24, %MD32 từ PLC Siemens S7-1200 đẩy lên Cloud / MQTT / Dashboard</p></div>' +
                '</div>' +
                '<span class="badge badge-emerald"><span class="dot emerald"></span>ESP32 S7 Gateway Ready</span>' +
              '</div>' +
              '<div class="g-4 g-4-sm txt-xs">' +
                '<div class="card-dark space-y-1"><div class="fw-bold c-teal">1. S7comm (Settimino)</div><p class="c-muted" style="margin:0">Đọc thẳng vùng nhớ %M, DB, %Q qua Port 102 — <strong>Không cần viết code truyền thông trong PLC</strong> (Chỉ bật PUT/GET).</p></div>' +
                '<div class="card-dark space-y-1"><div class="fw-bold c-sky">2. Modbus TCP/IP</div><p class="c-muted" style="margin:0">Giao thức mở công nghiệp Port 502. PLC chạy hàm <code>MB_SERVER</code> làm Slave, ESP32 dùng <code>ModbusIP</code> làm Master.</p></div>' +
                '<div class="card-dark space-y-1"><div class="fw-bold c-emerald">3. MQTT IoT Cloud</div><p class="c-muted" style="margin:0">ESP32 đóng gói JSON từ PLC gửi lên EMQX/HiveMQ Broker để điện thoại &amp; Web theo dõi từ xa.</p></div>' +
                '<div class="card-dark space-y-1"><div class="fw-bold c-amber">4. Lưu ý Big-Endian</div><p class="c-muted" style="margin:0">S7-1200 lưu 32-bit Real dạng Big-Endian còn ESP32 là Little-Endian -> cần đảo byte trước khi <code>memcpy(&amp;float)</code>.</p></div>' +
              '</div>' +
            '</div>' +

            '<div class="card space-y-4">' +
              '<h3 class="h3">Sơ đồ Kiến trúc Mạng Industrial IoT (S7-1200 ⇄ WiFi Router ⇄ ESP32)</h3>' +
              '<div class="card-dark" style="overflow-x:auto">' +
                '<svg viewBox="0 0 700 155" style="width:100%;max-width:680px;display:block;margin:0 auto" class="font-mono">' +
                  '<rect x="15" y="25" width="165" height="105" rx="8" fill="#0f172a" stroke="#14b8a6" stroke-width="2"/>' +
                  '<text x="97" y="48" text-anchor="middle" fill="#2dd4bf" font-size="11" font-weight="bold">PLC S7-1200</text>' +
                  '<text x="97" y="68" text-anchor="middle" fill="#e2e8f0" font-size="10">IP: 192.168.0.1</text>' +
                  '<text x="97" y="86" text-anchor="middle" fill="#94a3b8" font-size="9">PROFINET (Port 102)</text>' +
                  '<text x="97" y="106" text-anchor="middle" fill="#34d399" font-size="9">PUT/GET Permitted</text>' +
                  '<line x1="180" y1="77" x2="265" y2="77" stroke="#38bdf8" stroke-width="2.5" stroke-dasharray="6 3"/>' +
                  '<text x="222" y="68" text-anchor="middle" fill="#7dd3fc" font-size="9">LAN Ethernet</text>' +
                  '<rect x="265" y="35" width="145" height="85" rx="8" fill="#0f172a" stroke="#64748b" stroke-width="2"/>' +
                  '<text x="337" y="62" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold">WiFi Router</text>' +
                  '<text x="337" y="80" text-anchor="middle" fill="#94a3b8" font-size="9">192.168.0.254</text>' +
                  '<text x="337" y="98" text-anchor="middle" fill="#7dd3fc" font-size="9">Subnet 192.168.0.x</text>' +
                  '<line x1="410" y1="77" x2="495" y2="77" stroke="#34d399" stroke-width="2.5" stroke-dasharray="6 3"/>' +
                  '<text x="452" y="68" text-anchor="middle" fill="#6ee7b7" font-size="9">WiFi 2.4GHz</text>' +
                  '<rect x="495" y="25" width="190" height="105" rx="8" fill="#0f172a" stroke="#10b981" stroke-width="2"/>' +
                  '<text x="590" y="48" text-anchor="middle" fill="#34d399" font-size="11" font-weight="bold">ESP32 WiFi Gateway</text>' +
                  '<text x="590" y="68" text-anchor="middle" fill="#e2e8f0" font-size="10">IP: 192.168.0.105</text>' +
                  '<text x="590" y="86" text-anchor="middle" fill="#94a3b8" font-size="9">Poll %MD32 &amp; %Q0.1</text>' +
                  '<text x="590" y="106" text-anchor="middle" fill="#fbbf24" font-size="9">Pub MQTT -> Web/App</text>' +
                '</svg>' +
              '</div>' +
            '</div>' +

            '<div class="g-12-md">' +
              '<div class="col-5-md card space-y-3">' +
                '<div class="flex items-center justify-between"><div class="flex items-center gap-2"><span class="c-teal">' + icon('terminal', 16) + '</span><h3 class="h4">ESP32 Serial Monitor (115200 Baud)</h3></div>' +
                  '<div class="flex gap-1_5"><button type="button" id="esp-toggle-btn" class="btn ' + (S.esp32ConsoleActive ? 'btn-amber' : 'btn-emerald') + '">' + (S.esp32ConsoleActive ? 'Pause' : 'Resume') + '</button><button type="button" id="esp-clear-btn" class="btn">Clear</button></div>' +
                '</div>' +
                '<div id="esp32-console-body" class="card-dark font-mono txt-11 overflow-y-auto space-y-1" style="height:280px;line-height:1.5"></div>' +
              '</div>' +
              '<div class="col-7-md code-box">' +
                '<div class="code-head flex-wrap">' +
                  '<div class="seg-group">' +
                    '<button type="button" class="seg-btn' + (S.esp32CodeTab === 'settimino' ? ' active' : '') + '" data-ec="settimino">1. Settimino (S7comm)</button>' +
                    '<button type="button" class="seg-btn' + (S.esp32CodeTab === 'modbus' ? ' active' : '') + '" data-ec="modbus">2. Modbus TCP</button>' +
                    '<button type="button" class="seg-btn' + (S.esp32CodeTab === 'mqtt' ? ' active' : '') + '" data-ec="mqtt">3. MQTT Cloud</button>' +
                  '</div>' +
                  '<button type="button" id="btn-copy-esp" class="btn btn-primary">' + icon('copy', 13) + '<span id="lbl-copy-esp">Sao chép C++</span></button>' +
                '</div>' +
                '<pre class="code-pre" style="max-height:290px"><code>' + esc(codeText) + '</code></pre>' +
              '</div>' +
            '</div>' +

            '<div class="g-2">' +
              '<div class="card space-y-1_5"><h4 class="h4 c-amber">Bắt buộc 1: Bật PUT/GET Communication</h4><p class="txt-xs c-muted" style="margin:0;line-height:1.6">Trong TIA Portal -> Properties của CPU 1214C -> Protection &amp; Security -> Connection mechanisms -> Tick chọn <strong>"Permit access with PUT/GET communication from remote partner"</strong> rồi biên dịch &amp; download lại xuống PLC.</p></div>' +
              '<div class="card space-y-1_5"><h4 class="h4 c-amber">Bắt buộc 2: Tắt Optimized Block Access (Nếu đọc DB)</h4><p class="txt-xs c-muted" style="margin:0;line-height:1.6">Nếu ESP32 đọc dữ liệu trong Data Block (DB1) thay vì vùng M, click chuột phải vào DB -> Properties -> Attributes -> Bỏ tick <strong>Optimized block access</strong> để hiển thị cột Offset (0.0, 4.0, 8.0...).</p></div>' +
            '</div>';

          document.getElementById('esp-toggle-btn').onclick = function () {
            S.esp32ConsoleActive = !S.esp32ConsoleActive;
            renderESP32View();
          };
          document.getElementById('esp-clear-btn').onclick = function () {
            S.esp32Logs = [];
            updateESP32ConsoleUI();
          };
          root.querySelectorAll('[data-ec]').forEach(function (b) {
            b.onclick = function () {
              S.esp32CodeTab = b.getAttribute('data-ec');
              renderESP32View();
            };
          });
          document.getElementById('btn-copy-esp').onclick = function () {
            copyText(ESP32_CODES[S.esp32CodeTab], function () {
              var l = document.getElementById('lbl-copy-esp');
              if (l) l.textContent = 'Đã chép C++!';
              setTimeout(function () { if (l) l.textContent = 'Sao chép C++'; }, 2000);
            });
          };
          updateESP32ConsoleUI();
        }

        // =========================================================================
        // MASTER NAVIGATION, REFRESH & INIT
        // =========================================================================
        var CONTEXT_TITLES = {
          simulation: 'Bàn thực hành Mô phỏng PLC Tổng thể (Tasks 1–10)',
          tasks: 'Chi tiết 10 Bài tập Lab 3 · LAD/SCL, Giải thích Lý thuyết &amp; Mô phỏng',
          hmi: 'Thiết kế Giao diện WinCC HMI KTP700 &amp; Kết nối S7-PLCSIM',
          esp32: 'Truyền dữ liệu PLC S7-1200 Online sang ESP32 &amp; MQTT IoT Cloud'
        };

        function switchMainTab(tab) {
          S.activeTab = tab;
          ['simulation', 'tasks', 'hmi', 'esp32'].forEach(function (k) {
            var sec = document.getElementById('view-' + k);
            if (sec) sec.classList.toggle('hidden', k !== tab);
          });
          document.querySelectorAll('[data-nav]').forEach(function (btn) {
            btn.classList.toggle('active', btn.getAttribute('data-nav') === tab);
          });
          var ctx = document.getElementById('context-bar-title');
          if (ctx) ctx.innerHTML = CONTEXT_TITLES[tab] || CONTEXT_TITLES.simulation;

          if (tab === 'simulation') renderSimulationView();
          else if (tab === 'tasks') renderTasksView();
          else if (tab === 'hmi') renderHMIView();
          else if (tab === 'esp32') renderESP32View();

          updateDynamic();
          window.scrollTo({ top: 0, behavior: 'smooth' });
        }

        function updateDynamic() {
          if (S.activeTab === 'simulation') updateSimulationDynamic();
          else if (S.activeTab === 'tasks') updateTasksDynamic();
          else if (S.activeTab === 'hmi') updateHMIDynamic();
        }

        function init() {
          // Inject brand & rubric button icons
          var bIc = document.getElementById('brand-icon');
          var rIc = document.getElementById('rubric-icon');
          if (bIc) bIc.innerHTML = icon('cpu', 18);
          if (rIc) rIc.innerHTML = icon('file', 14);

          // Nav bindings
          document.getElementById('brand-home').onclick = function (e) { e.preventDefault(); switchMainTab('simulation'); };
          document.querySelectorAll('[data-nav]').forEach(function (btn) {
            btn.onclick = function () { switchMainTab(btn.getAttribute('data-nav')); };
          });

          function openTags() { S.isTagModalOpen = true; renderTagModal(); }
          function openRubric() { S.isRubricOpen = true; renderRubricModal(); }

          ['btn-open-tags-nav', 'btn-open-tags-mob', 'btn-open-tags-foot'].forEach(function (id) {
            var el = document.getElementById(id);
            if (el) el.onclick = openTags;
          });
          ['btn-open-rubric', 'btn-open-rubric-foot'].forEach(function (id) {
            var el = document.getElementById(id);
            if (el) el.onclick = openRubric;
          });

          document.getElementById('modal-tags').onclick = function (e) { if (e.target.id === 'modal-tags') closeTags(); };
          document.getElementById('modal-rubric').onclick = function (e) { if (e.target.id === 'modal-rubric') closeRubric(); };

          recomputeDerived(true);
          renderSimulationView();
          updateDynamic();
        }

        init();
      })();
    </script>
  </body>
</html>
